2. In *Select Systems*, tick systems; a filter limits the list by classification. Only systems with *Calculations = All* are selectable; others are shown greyed with the reason.
3. In *Report Settings*, choose the fields per table, the sections to include and the format, then *Generate* and choose a file path.

**Behaviour & rules.**
- Open from *Analyze › Reports & Schedules › Pressure Loss Report*, or right-click in the System Browser.
- Choose systems, then the report settings: fields, system information, critical path and fitting detail.
- Output is HTML or CSV. Systems must have *Calculations = All*.
- **Report sections:** project information; system information (name, type, classification, total flow, equipment); a *Total pressure loss* table by section; *Segment detail* (length, size, flow, velocity, friction, loss); *Fitting and accessory detail* (part type, loss method, coefficient, loss); and *Critical path* (the ordered list of sections and its total).
- Report settings can be saved as named presets in `model/mep` (`mep_settings`), so a team uses the same format.
- Stale results are recalculated before the report is written. If recalculation fails, the report is not written and the error is shown.
- HTML uses the project's units with a units line in the header; CSV writes values in SI base units with a header row naming units, so it can be re-imported by other tools.
- Elements with user overrides (MEP-CALC-002) are flagged in an *Overridden* column.

**Data (IFC mapping).** None in the model; the output is a file. Presets are RXD document `mep_settings`.

**Commands.** `pressure_loss_report.export(system_ids[], settings, path, format: "html"|"csv")`. `settings` is `{preset_id? | fields{}, sections[], include_critical_path, include_fittings}`.

**Acceptance criteria.**
- [x] The CSV report for a system lists every segment and fitting with flow, size, velocity and loss, and the totals match the System Inspector.
- [x] A system with *Calculations = Flow Only* cannot be ticked, and the dialog states why.
- [x] A segment with an overridden loss is marked in the *Overridden* column.

*Built (2026-10-21):* Analyze › Reports & Schedules › **Pressure Loss Report** (also Analyze › Pressure Drop): the duct and pipe systems listed, those that cannot be reported (Calculations not All, no equipment) labelled with the reason and refused if ticked; then the settings (a saved preset, or the sections: project, system, total pressure loss, segment detail, fitting and accessory detail, critical path), the format and a name to save them as a preset in `mep_settings`; then the file. `pressure_loss_report.export(system_ids, settings{preset_id? | sections, without_fittings, without_critical_path}, path, format csv|html, overwrite)` calculates stale or missing results first (an undoable change) and writes CSV (SI base units, the header naming them; one row per segment, fitting, system, total and critical-path step, with a `section` column, formulas escaped) or HTML (units line; system information; total loss along the critical path by segments, fittings and terminal; segment detail; fitting detail with part, loss method, coefficient and loss; the critical path with its total). `pressure_loss_report.save_preset(name, settings)`. The CSV's lists and totals are those of `analytical_segment.list`, which the System Inspector shows (MEP-CALC-003). Not yet: right-clicking a system in the System Browser, per-table field choice, the classification filter, accessories.

### 4.7.15 Sizing Calculator palette
**ID:** MEP-CALC-005 · **Priority:** P2 · **Ref:** research/03 §8.5 ("MEP Sizing Calculator palette")

**UI.** A dockable palette with:
- volumetric flow, taken from the selection or typed in
- sizing basis: friction, velocity or aspect ratio, each with a tolerance slider
- roughness
- constraints: restrict height, width or inner diameter
- **Show Best Sizes**: a sortable table of candidate sizes, with *Swap Height/Width*
- *Apply*, which resizes the selected duct or pipe

Open it from *View › User Interface › Sizing Calculator* or the right-click menu of a selected duct or pipe. It docks with the other palettes of this chapter (§4.0.3).

**Purpose.** Size a single duct or pipe by hand, comparing candidate sizes against friction, velocity and aspect-ratio targets, without running system sizing.

**Behaviour & rules.**
- **Inputs.** With one duct or pipe selected, the palette reads its flow (calculated or preset), shape, type and roughness. *User value* lets the user type a flow instead. With nothing or several elements selected, the palette works in calculator mode and *Apply* is disabled.
- **Basis and tolerance.** Friction target (default 1 Pa/m), velocity target (default 5 m/s for duct, 1.5 m/s for pipe) and, for rectangular and oval duct, aspect ratio (default 1:3 maximum). Each slider sets a ± tolerance from 0 to 50% (default 10%). Several bases can be ticked; a candidate must satisfy all ticked bases.
- **Candidates** come from the *Used in Sizing* size tables (MEP-SET-001) for the element's shape, or for pipe from the segment's sizes. Friction uses the project's selected equation and fluid properties, as in MEP-CALC-002.
- **Table columns:** size, friction, velocity, aspect ratio, equivalent diameter, and the deviation from each target. Sorting by any column; the row closest to the friction target is pre-selected. *Swap Height/Width* swaps rectangular candidates in the table.
- If no size meets all bases, the table shows the three nearest sizes greyed with a note "No size within tolerance".
- **Apply** resizes the selected element in one undoable transaction, with fittings regenerating. It is refused on size-locked elements ("Element is size-locked").
- Palette inputs are per-user session state; nothing is stored in the model.

**Data (IFC mapping).** None, except the size change made by *Apply*, which is an ordinary geometry and pset update.

**Commands.**
- `sizing_calculator.candidates(flow, basis, tolerance, roughness, constraints) -> sizes[]`
- `pipe.set_size(ids[], diameter)`: the pipe counterpart of `duct.set_size` (MEP-DUCT-001). *Apply* calls one of the two; system sizing (`mep.size`) is not involved.

**Acceptance criteria.**
- [x] For 1 000 L/s at 1 Pa/m ± 10%, the table lists only sizes whose friction falls in 0.9–1.1 Pa/m, and *Apply* resizes the selection.
- [x] With friction and aspect ratio (max 1:3) both ticked, no listed rectangular candidate has an aspect ratio above 1:3.
- [x] *Apply* on a size-locked duct is refused, and the duct keeps its size.

*Built (2026-10-21):* the **Sizing Calculator** pane (Window › Sizing Calculator, Analyze › Sizing, and the middle-click menu of one selected duct or pipe), docked in its own column. With one duct or pipe segment selected it shows its size and lock and reads its flow (the kept network result, else its system's design flow), domain, shape and roughness; *User value* uses the flow typed instead; with anything else selected it works as a calculator for the typed flow, duct or pipe and shape, and Apply is disabled. Friction and velocity targets (1 Pa/m and 5 m/s for ducts, 300 Pa/m and 1.5 m/s for pipes) each with a ± 0–50 % tolerance slider (10 %) and its value beside it, an aspect-ratio maximum (1:3) for rectangular and oval ducts, roughness in mm, and height, width and diameter restrictions. **Show Best Sizes** fills the table (size, friction, velocity, aspect ratio, equivalent diameter — Huebscher for rectangles, the hydraulic diameter for ovals — and the deviations from the targets), sorted by any column (a click; again, the other way), closest to the friction target first and selected; when no size meets every basis, the three nearest greyed and marked, with "No size within tolerance". **Swap Height/Width** turns the rectangles (higher than wide). **Apply** calls `duct.set_size` or `pipe.set_size`, one undoable step with the fittings' legs following; both now refuse size-locked segments ("Element is size-locked"). `sizing_calculator.candidates(element_id? | flow, domain, shape, friction{target, tolerance}, velocity{…}, aspect{max}, roughness, restrict, equation, fluid_temperature, swap)`. Candidates come from the segment type's sizing table (MEP-CALC-001; the *Used in Sizing* tables of MEP-SET-001 are not built); friction uses the project's equation, air at 20 °C or water by temperature. Not yet: View › User Interface (panes are under Window), the right-click menu (the middle-click quick menu has it).

### 4.7.16 Risers and rise/drop display
**ID:** MEP-DUCT-011 · **Priority:** P2 (riser tool) / P1 (rise/drop display) · **Ref:** research/03 §7.2 (system type rise/drop symbols), §8.1, §9.1, §10.7 · web: Specify Rise Drop Symbols for a Piping System; Specifying Rise Drop Symbols for a Duct System

**Purpose.** Create vertical duct, pipe, cable tray and conduit runs between levels from an open end, keep them bound to their levels, and show standard rise and drop symbols wherever a run turns up or down in a plan view.

**Workflow.**
1. Select a duct, pipe, cable tray or conduit with an open end (or an equipment connector), then choose *Systems › Risers › Create Riser*.
2. Click the open connector to rise from. Only open connectors of the four routing domains are pickable.
3. In the contextual tab pick the **target level** and an **offset** from it (default 0). A target below the start gives a drop.
4. Press *Finish*. Riviera inserts an elbow from the routing preferences at the start, draws one vertical segment of the same type, size and system, and leaves the top end open.

Risers can also be drawn by changing the middle elevation mid-run and pressing *Apply* (MEP-DUCT-001), or by drawing in a section or elevation; those risers are ordinary segments and are not level-bound unless the user binds them (below).

**UI.** Contextual tab "Modify | Create Riser": target level drop-down, offset field, *Bind top to level* check box (on by default), *Finish*, *Cancel*. Selected riser segments show a **Top Level** and **Top Offset** in Properties.

**Behaviour & rules.**
- **Level binding.** A level-bound riser stores its top level and offset. When that level's elevation changes, the vertical segment stretches and the open end or connected fitting moves with it. Unbinding keeps the current geometry.
- Errors: no elbow row fits the size ("No Elbow in routing preferences for 300 mm"), target equals the start elevation ("Riser length is zero"), or the connector is not vertical-capable (for example a face-based surface connector): the tool refuses and names the reason. Nothing is created.
- **Rise/drop display.** In plan and ceiling plan views, a vertical segment is drawn with a **rise** symbol when it continues above the cut plane, or a **drop** symbol when it continues below the view's bottom, using the geometry, not the flow direction. A vertical branch from a tee uses **tee up** or **tee down**.
- Symbol sets are chosen per system type (MEP-SYS-001) for ducts and pipes, with six slots: two-line rise, two-line drop, single-line rise, single-line drop, single-line tee up, single-line tee down. Cable tray and conduit take them from Electrical Settings (MEP-SET-002); fabrication parts use the system type of their service's system (MEP-FAB-007).
- Single-line symbols are used at Coarse detail (and Medium for pipe); two-line symbols at the other levels. The symbol size is the rise/drop annotation size in Mechanical or Electrical Settings, scaled with the view.
- Symbols are generated graphics: they are not selectable, cannot be deleted one at a time and follow visibility of their category's *Rise/Drop* subcategory.

**Micro-operation schema and replay (§2.1).** `riser.pick_connector{element_id, connector_index}`, `riser.set_target{level_id, offset, bind}`, `riser.finish`, `riser.cancel`. Replay re-runs the ops in order against the recovered model; a pick whose connector is no longer open ends the replay with the session cancelled.

**Data (IFC mapping).** Riser segments are normal `IfcDuctSegment`, `IfcPipeSegment` or `IfcCableCarrierSegment` occurrences with a vertical axis, connected by `IfcRelConnectsPorts`. Level binding (top level GlobalId, offset) is **RXD element data** (`constraints`). Symbol choices are in **RXD document** `mep_settings` (system types) and `electrical`. Symbols are never exported as IFC.

**Commands.** `mep_run.create_riser(element_id, connector_index, top_level, top_offset?) -> element_ids[]` (the elbow and the vertical segment).

**Acceptance criteria.**
- [x] From an open 200 mm pipe end on Level 1, `mep_run.create_riser` to Level 3 + 300 mm creates one elbow and one vertical pipe whose top is at Level 3 elevation + 300 mm.
- [x] Raising Level 3 by 500 mm lengthens the bound riser by 500 mm, and the run stays connected.
- [x] In a Level 1 plan, the riser shows the system type's single-line rise symbol at Coarse and the two-line rise symbol at Fine; in a Level 3 plan cut below its top it shows nothing extra, and in a plan above it shows a drop symbol.
- [x] A riser requested where no elbow row fits is refused, and no elements are created.

*Built (2026-10-21):* `mep_run.create_riser(element_id, connector_index, top_level, top_offset, bind)` from an open duct, pipe, cable tray or conduit connector of a segment or a component: an elbow chosen by the type's routing preferences at the connector (a radius bend for tray and conduit types, or a curved segment for types without fittings; none from a connector already pointing the way) and one vertical segment of the same type, size, across direction and system classification to the level plus offset, its far end open; connected and joined to the system as runs are (MEP-CONN-002). Refused, creating nothing: a connector not open, a surface connector, a connector pointing the other way, no elbow row ("No Elbow in routing preferences for 200 mm"), "Riser length is zero", a target too close for the elbow. Level binding (RXD `riser` {level, offset} on the segment): `level.set_elevation` moves every bound riser's end with its level and the segments and fittings joined beyond it by the same height (components follow their own levels), in the same undoable step; a level moved past the riser's other end is refused. `mep_run.bind_riser(element_id, top_level?, top_offset)` binds a vertical segment (moving it) or unbinds it, keeping the geometry. Systems › HVAC & Piping › **Create Riser** (the open connector chosen when the selection has several; target level, offset, *Bind top to level*) and **Bind Riser**. Rise and drop symbols in plans (`mep_risers::symbols`), by geometry: a rise where a vertical starts in the view and continues above its top, a drop where it comes from below the view's bottom and ends under the cut plane, tee up and tee down where that end joins a tee, tap or cross, nothing when it passes through or the cut plane cuts its top; single-line at Coarse (and Medium for pipe), two-line otherwise; Riviera's own default set (two-line: the section outlined, one diagonal for a rise, both for a drop; single-line: a 3 mm circle, crossed for a drop, with a bar for a tee). On a riser the cut plane cuts, the symbol is drawn in the paper colour over its fill. View graphics only, never selected or exported. Not yet: picking the connector in the canvas and the contextual tab, the micro-operation replay, drawing risers in sections, symbol sets other than the default (the system type's `rise_drop` and Electrical Settings), the annotation size setting, the *Rise/Drop* subcategory, Top Level and Top Offset in Properties.

### 4.7.17 Mechanical control devices
**ID:** MEP-DUCT-012 · **Priority:** P2 · **Ref:** research/03 §1.4, §8.4 · web: Place Mechanical Control Device

**Purpose.** Place thermostats, sensors (temperature, CO₂, humidity, occupancy, pressure) and humidistats, and relate each device to the equipment, terminal or system-zone it controls.

**Workflow.**
1. Choose *Systems › Mechanical › Mechanical Control Device* and pick a type in the Type Selector.
2. Choose a placement mode on the contextual tab: *Place on Vertical Face* (default), *Place on Face* or *Place on Work Plane*. Set the offset or mounting height in Properties.
3. Optionally keep *Tag on Placement* on, with tag orientation (horizontal or vertical) and a leader length.
4. Click to place. Spacebar rotates the device by 90° before the click.
5. Optionally choose *Assign Controlled Element* and pick the equipment, VAV box, damper or system-zone the device controls.

**Behaviour & rules.**
- A face-hosted device moves with its host face and reports its offset from that face; when the host is deleted the device stays in place, unhosted, with a warning.
- A device may carry an electrical connector (Controls or Power) so it can be circuited (MEP-ELEC-002), and a duct connector for duct-mounted sensors. Controls wiring is not modelled.
- A device controls zero or more elements. Assigning a controlled element of another discipline is allowed; assigning the device to itself or to another control device is refused.
- The space a device sits in is found by its room calculation point, as for lighting fixtures (MEP-ELEC-001).
- Control devices are schedulable with their controlled elements and space.

**Data (IFC mapping).** Thermostats and controllers are `IfcController` (`PROGRAMMABLE`, `FLOATING`, `PROPORTIONAL`, `MULTIPOSITION`, `TWOPOSITION`) or `IfcUnitaryControlElement` (`THERMOSTAT`, `HUMIDISTAT`); sensors are `IfcSensor` (`TEMPERATURESENSOR`, `CO2SENSOR`, `HUMIDITYSENSOR`, `MOVEMENTSENSOR`, `PRESSURESENSOR`, …), each with its type psets. The control relationship is `IfcRelFlowControlElements` (the device as RelatedControlElements, the controlled element as RelatingFlowElement). Control of a system-zone is stored as **RXD element data** (`mep_settings`).

**Commands.**
- `mech_control_device.place(type_id, point, level, host_face_ref?) -> id`
- `mech_control_device.assign(device_id, controlled_ids[])`

**Acceptance criteria.**
- [x] A thermostat placed on a wall at 1 500 mm offset exports as `IfcUnitaryControlElement` (`THERMOSTAT`) contained in the storey, hosted to the wall face.
- [x] Assigning the thermostat to a VAV box exports an `IfcRelFlowControlElements` relating them.
- [x] Deleting the host wall leaves the thermostat in place with a warning.

*Built (2026-10-21):* control devices are components of three new categories, Mechanical Control Devices (`IfcUnitaryControlElement`), Sensors (`IfcSensor`) and Controllers (`IfcController`), their types carrying the IFC predefined type (`mep_type.create(predefined)`); with Air Terminal Boxes (`IfcAirTerminalBox`) to control. Starter types: Thermostat (THERMOSTAT), Humidistat (HUMIDISTAT), Temperature, CO2, Humidity, Occupancy (MOVEMENTSENSOR) and Pressure Sensors, DDC Controller (PROGRAMMABLE), each with a 24 V Controls electrical connector at its back so it can be circuited, and VAV Box (VARIABLEFLOWPRESSUREDEPENDANT) with duct inlet and outlet; Riviera's own provisional sizes. `mech_control_device.place(type_id, point, level, offset = 1.5 m, rotation, host_wall?, side?, work_plane, controlled_ids)`: on the given wall's face (the side the point is on, or `side`) or the nearest wall face within 300 mm, else on the work plane. A face-hosted device (RXD `face` {wall, side, along} on the component) is drawn on the face as the wall is now, its back against it and facing out, at its mounting height; moving it slides it along the face. `mech_control_device.assign(device_id, controlled_ids, add)` (RXD `rxd:controls`): any discipline, not itself, another control device or a type. `mech_control_device.list`. Deleting the host wall leaves the device where it was, unhosted, with the warning `mep.unhosted`. IFC: its class and predefined type, contained in its storey, `IfcRelConnectsElements` from its wall, and one `IfcRelFlowControlElements` per controlled distribution flow element with its devices (other controlled elements stay in Riviera's data). Systems › HVAC & Piping › **Mechanical Control Device** (type and mounting height, then the Place Component tool: each click goes on the nearest wall face, Spacebar turns it off walls) and **Assign Controlled Element** (the selected devices control the rest of the selection). Not yet: Place on Face and on Work Plane modes on a contextual tab, Tag on Placement, picking the controlled element in the canvas, system-zone control, the device's space (room calculation point), schedule fields for controlled elements and space, hosting on faces other than walls, drawing devices above the cut plane in plans.

---

## 4.8 Piping, plumbing and fire protection

### 4.8.1 Pipe placement
**ID:** MEP-PIPE-001 · **Priority:** P1 · **Ref:** research/03 §9.1

**Workflow.** Choose *Systems › Plumbing & Piping › Pipe* (proposed `PI`) or *Pipe Placeholder*. Set the diameter, middle elevation and system type, then click points.

**UI.** Contextual tab:
- Justification
- Automatically Connect
- Inherit Elevation and Inherit Size
- **Slope Off / Slope Up / Slope Down** and **Slope Value**
- Show Slope Tooltip
- *Add Vertical* or *Change Slope*, which decide how a sloped pipe connects
- Tag on Placement

**Behaviour & rules.**
- Pipe types use routing preferences with **Segment** rows, which give the material and schedule per size range.
- Fittings are inserted automatically. Vertical pipe is created by changing the elevation and pressing Apply, or by drawing in section or elevation.

**Data (IFC mapping).**
- `IfcPipeSegment` (`RIGIDSEGMENT`), typed by `IfcPipeSegmentType`.
- Property sets: `Pset_PipeSegmentTypeCommon`, `Pset_PipeSegmentOccurrence` (InteriorRoughnessCoefficient, Gradient = slope) and `Qto_PipeSegmentBaseQuantities`.
- Material from the segment: `IfcMaterialProfileSetUsage` with a circular hollow profile.

**Commands.** `pipe.create(type_id, start, end, diameter, middle_elevation, level_id, system_type_id?, slope?) -> element_ids[]`

*Built (2026-10-20):* `pipe.create` draws a pipe run as `duct.create` does a duct run: round only, 2.4 m by default, the built-in Standard Pipe (copper) type when none is given, elbows and tees by routing preferences; `slope` (rise over run) makes each level leg fall from the first point onward, kept as the segment's slope and written as `Pset_PipeSegmentOccurrence.Gradient`. `pipe.set_size`, `pipe.cap_open_ends`. `IfcPipeSegment` and `IfcPipeFitting`. Systems › HVAC & Piping › **Pipe** (`PL`, since `PI` is Perspective/Isometric): as the Duct tool, with a slope in percent. Not yet: Slope Up/Off controls and the slope tooltip, sloped connection options, parallel pipes, the segment and size catalogues of Mechanical Settings (sizes are free), `Qto_PipeSegmentBaseQuantities`.

**Acceptance criteria.**
- [x] Drawing a 50 mm copper pipe with an elbow uses the segment and elbow given by the routing preferences for 50 mm. *(The elbow row; segment rows are not built.)*
- [x] A pipe drawn at 1% Slope Down exports `Gradient` = 0.01.

### 4.8.2 Sloped piping and the slope editor
**ID:** MEP-PIPE-002 · **Priority:** P1 · **Ref:** research/03 §9.1 ("Sloped piping")

**Behaviour & rules.** There are four ways to slope pipe:
1. Set a slope while drawing.
2. Use the slope controls on a segment.
3. Use the **Slope Editor**:
   1. Tab-select a section and choose *Slope*.
   2. Pick a value from the allowed slopes list.
   3. Set the **slope control point**. The default is the lowest end.
   4. Finish.

   The slope propagates through fittings, and connected branches adjust.
4. Draw at an angle in a section view.

Allowed values come from Mechanical Settings › Slopes. Fabrication pipework can also be sloped (§4.10).

**Purpose.** Give gravity drainage and other sloped pipework a controlled, consistent fall that survives later edits.

**UI.**
- While drawing: *Slope Off / Slope Up / Slope Down* and *Slope Value* on the contextual tab, with an optional slope tooltip that shows the slope and the end elevation at the cursor.
- On a selected segment: a slope glyph with an editable value at its midpoint and an arrow that flips the direction of fall.
- **Slope Editor** contextual tab: *Slope Value* (drop-down of allowed values), *Slope Control Point* (cycles the arrow glyph between the ends of the selected section), *Finish* and *Cancel*.

**Behaviour & rules.**
- Slope is stored as a ratio (rise ÷ run) and displayed in the project's slope unit (percent by default; ratio or degrees selectable in Project Units).
- **Propagation.** The editor walks the selected section from the control point. Each segment gets the chosen slope; elbows and couplings move with it; tees keep their branches connected by moving the branch's first segment's end and recalculating that segment's slope if it is not in the selection.
- If a branch connection cannot be kept (for example the branch is size-locked and level-locked, or would need a slope outside the allowed list), the editor shows the conflict on the canvas and *Finish* is disabled until the user removes that branch from the section or cancels.
- Slopes not in the allowed list cannot be chosen in the editor. A slope typed directly on a segment that is not in the list is accepted with a warning, so imported models stay valid.
- Vertical segments (≥ 45° when the warning threshold is crossed, MEP-SET-001) are excluded from propagation and keep their geometry.
- **Recovery.** The editor journals `slope.select{element_ids[]}`, `slope.value{ratio}` and `slope.control{end_ref}` as micro-operations; replay restores the pending edit (conventions §2.1). *Finish* commits one transaction.

**Data (IFC mapping).** `Pset_PipeSegmentOccurrence.Gradient` on each segment (MEP-PIPE-001). The section's control point is not stored after *Finish*.

**Commands.** `mep_run.set_slope(element_ids[], slope, control_point_ref)`: refused with "Selection is not a single connected section" when the elements do not form one run.

**Acceptance criteria.**
- [x] Applying 2% to a 20 m sanitary run with the control point at the downstream end raises the upstream end by 0.4 m, and branch connections remain connected.
- [x] Each segment of the run then exports `Gradient` = 0.02.
- [x] A slope value not in the allowed list is not offered in the Slope Editor.
- [x] A branch that cannot be kept connected blocks *Finish* and is highlighted.

*Built (2026-10-21):* `mep_run.set_slope(element_ids, slope, control_point?)` on one connected chain of pipe segments and fittings (refused "Selection is not a single connected section" otherwise; tees in it may branch out): the control point ({element_id, port}, one of the chain's two open ends, the lowest by default) stays and the pipe rises by the slope away from it; each segment's far end is set to its plan length × slope, fittings follow with their run legs tilted to the slope (so a 20 m run with an elbow and a tee rises 0.4 m within a millimetre), vertical segments keep their geometry and move, taps ride on their segments. Joined from outside: a segment's joined end moves and its slope is recalculated; a fitting (a tap, a tee) moves and the segments beyond it follow; anything else (a fixture, equipment) refuses the change naming it (`slope.branch`), nothing changed. Slope (rise ÷ run) on the segment and `Pset_PipeSegmentOccurrence.Gradient`. Allowed slopes: `mep_settings.slopes` and `.set_slopes` (Riviera's provisional defaults 0.5 %, 1 %, 1/8 in per ft, 2 %, 1/4 in per ft, 4 %, EXPERT_REVIEW E-25); another slope is applied with the warning `slope.not_allowed`. Systems › HVAC & Piping › **Slope** (the Slope Editor as a dialog: the allowed values only, and the control point, the lowest end or the other; a branch that cannot follow is selected and the error shown). Not yet: the contextual tab, the on-canvas slope glyph and direction arrow, slope while drawing (`pipe.create(slope)` is built), the 45° warning threshold setting, the micro-operation journal, fabrication parts, displaying slope in the project's slope unit.

### 4.8.3 Parallel pipes
**ID:** MEP-PIPE-003 · **Priority:** P1 · **Ref:** research/03 §9.1 ("Parallel Pipes")

**Purpose.** Create banks of pipes that follow an existing run, such as supply and return pairs or several services on a shared rack, in one step.

**Workflow.**
1. Choose *Systems › Plumbing & Piping › Parallel Pipes*.
2. On the contextual tab set *Horizontal Number*, *Horizontal Offset*, *Vertical Number* and *Vertical Offset*.
3. Hover a pipe: the preview shows the new runs on the side of the cursor (left/right in plan, above/below in section). Tab extends the hover to the whole run.
4. Click to create.

**Behaviour & rules.**
- Creates copies of an existing run with a horizontal count, vertical count and offsets. Tab selects the whole run.
- Not allowed on runs that contain tees, crosses or valves. The refusal names the element that blocks it.
- Counts include the original: a horizontal number of 3 adds two runs. Limits: 1–20 per direction; offsets must be at least the pipe's outer diameter plus insulation thickness, otherwise the command is refused ("Offset smaller than pipe outside size").
- Offsets are measured centre to centre. At bends, each new run is offset so it stays parallel; its elbows are chosen by routing preferences for the same size, so inner runs get tighter centre-line radii when the fitting allows, and the result is concentric.
- New runs copy type, size, system type, slope and insulation, but get **new system membership**: each copy joins the original's system only if it is connected to equipment; otherwise it is left unassigned and reported.
- Open ends are left open; the tool does not connect copies to equipment.
- Parallel pipes are independent elements after creation; no link to the original is kept.

**Data (IFC mapping).** Ordinary `IfcPipeSegment` and `IfcPipeFitting` elements (MEP-PIPE-001, MEP-PIPE-004).

**Commands.** `pipe.create_parallel(run_element_ids[], h_count, v_count, h_offset, v_offset) -> element_ids[]`

**Acceptance criteria.**
- [x] Parallel pipes of 3 × 1 at 150 mm on an L-shaped run produce three concentric L-runs with correct elbows.
- [x] A run containing a gate valve is refused, and the message names the valve.
- [x] An offset of 40 mm on a 50 mm pipe is refused.
- [x] Copies of a 1% sloped run have the same 1% slope.

*Built (2026-10-21):* `pipe.create_parallel(run_ids, h_count, v_count, h_offset, v_offset)` (the parallel-conduit routine of MEP-ELEC-017, generalised): any element finds the whole run, level or sloped (not risers); 1–20 each way, the original included; offsets centre to centre, refused below the pipe's outside size ("Offset smaller than pipe outside size (50 mm)"; insulation is not modelled yet); each copy offset in plan along the bisectors at bends (concentric), its heights rebuilt from the original legs' slopes over its own lengths, elbows by the type's routing preferences, the same type, size, system type and slope (Gradient); copies join a system only through its equipment (warning `pipe.parallel_unassigned`); open ends stay open. A run with a tee, cross, tap or an inline valve, meter or strainer is refused naming it. Systems › HVAC & Piping › **Parallel Pipes** (a dialog of the counts and offsets for the selected pipe's run). Not yet: the hover preview on the side of the cursor, Tab to extend the hover, drawing above or below in sections.

### 4.8.4 Pipe fittings, accessories, flanges, caps and flex
**ID:** MEP-PIPE-004 · **Priority:** P1 · **Ref:** research/03 §9.1

**Purpose.** Place and edit the parts that complete a pipe run: fittings, inline accessories, flanges, caps, insulation and flexible connections.

**Workflow.**
1. *Pipe Fitting* (`PF`) or *Pipe Accessory* (`PA`): pick a type, hover a pipe end or centreline (in plan, section or elevation), click to place.
2. *Flex Pipe* (`FP`): click a start connector or point, intermediate points, and an end connector.
3. *Cap Open Ends*: select pipes and choose the command from the contextual tab or context menu.

**Behaviour & rules.**
- **Pipe fittings** (proposed `PF`) have size, flip, rotate and "+/−" controls, and *Change Tee to Cross*.
- **Pipe accessories** (proposed `PA`): valves, strainers and meters, inserted by clicking on a pipe centreline. Valves can be placed in section or elevation.
- **Flanges** are added automatically per routing preferences (union role), or manually.
- **Caps** come from *Cap Open Ends*.
- **Insulation** works as for ducts.
- **Flex pipe** (proposed `FP`): spline with vertices.
- **Fitting placement.** A fitting placed on a pipe end connects and takes the pipe's size. Placed along a pipe, a tee or cross splits the pipe; elbows and transitions can only go on ends ("Elbows must be placed at an open end"). A fitting placed in free space keeps its family's default size and is unconnected.
- **Accessory sizing.** The accessory adopts the pipe's nominal size when its family links size to its connectors; a fixed-size accessory on a different pipe size gets transitions from routing preferences or is refused if none fits.
- **Flanges and unions.** When the accessory's connection type (for example flanged) differs from the pipe segment's, the union-role row of the routing preferences supplies a matching flange or adapter on each side. Manually placed flanges replace the automatic ones and are not removed by *Reapply Type*.
- **Caps** take the end's size and the cap row of the routing preferences; an end with no matching cap row is reported and left open.
- **Flex pipe** uses the same spline rules, recovery micro-operations (`flex.pick`, `flex.set`) and length quantity as flex duct (MEP-DUCT-005).
- Valve orientation (handle direction) can be rotated in 90° steps with Spacebar before placement and with the rotate control afterwards.

**Data (IFC mapping).**

| Item | IFC |
|------|-----|
| Fitting | `IfcPipeFitting` (`BEND`, `JUNCTION`, `TRANSITION`, `CONNECTOR`, `OBSTRUCTION`, …) |
| Valve | `IfcValve` (`ISOLATING`, `CHECK`, `GATE`, `GLOBE`, …) |
| Meter | `IfcFlowMeter` |
| Strainer | `IfcFilter` (`STRAINER`) |
| Flex pipe | `IfcPipeSegment` (`FLEXIBLESEGMENT`) |
| Insulation | `IfcCovering` (`INSULATION`) |

**Commands.**
- `pipe_fitting.place(type_id, host_pipe_id | point, params) -> id` (params: size?, rotation?, end_ref?)
- `pipe_accessory.place(type_id, pipe_id, point) -> id`
- `mep_fitting.tee_to_cross(id)`
- `flex_pipe.create(type_id, points[], start_port?, end_port?) -> id`
- Caps use `duct.cap_open_ends`' pipe counterpart `pipe.cap_open_ends(ids[])`; fitting controls use `mep_fitting.*` (MEP-DUCT-003); insulation uses `mep_insulation.*` (MEP-DUCT-004).

**Acceptance criteria.**
- [x] Inserting a gate valve into a 65 mm pipe splits the pipe and adds flanges from the union role on both sides.
- [x] Placing an elbow on the middle of a pipe is refused with a message.
- [x] *Cap Open Ends* on a run with three open ends adds three caps of matching size.
- [x] *Change Tee to Cross* on a tee adds a fourth open leg of the run size.

*Built (2026-10-21):* `pipe_fitting.place(part, host_id?, point?, angle?, direction?)`: an elbow (by the routing preferences, mitred), tee, cross, coupling or cap on an open pipe end, taking its size and connecting; a tee, cross or coupling along a pipe splits it; an elbow along a pipe is refused "Elbows must be placed at an open end". `pipe_accessory.place(kind, pipe_id?, point?, rotation, connection?)`: gate, ball, butterfly, globe, check, pressure-reducing and relief valves, strainers and water meters inserted along a pipe, which is split; they take its size, system classification and level; a valve's handle turns about the pipe in `rotation` degrees; flanged from 50 mm (threaded below) by default, a flanged accessory gets the union-role flange of the routing preferences on each side (pipe types' default union role: flanges from 50 mm, E-26); Riviera's own simple bodies (a valve's two cones with stem and handwheel, a meter's box, a strainer's basket leg). IFC: `IfcValve` (IFC4's `IfcValveTypeEnum` has no GATE or GLOBE: gate, ball and butterfly valves are ISOLATING, globe REGULATING, CHECK, PRESSUREREDUCING, PRESSURERELIEF, the kind in its name), `IfcFilter` STRAINER, `IfcFlowMeter` WATERMETER, flanges `IfcPipeFitting` CONNECTOR (object type FLANGE); categories Pipe Fittings, Pipe Accessories, Flow Meters, Filters and Strainers (and Duct Fittings). Network losses: valves 0.2 (check 2, globe and pressure-reducing 6, butterfly 0.5), strainers 2, meters 1, flanges 0 (E-24). `mep_fitting.tee_to_cross(fitting_id)`. `pipe.cap_open_ends` as for ducts. Systems › HVAC & Piping › **Pipe Fitting** (`PF`: the part, then clicks on pipes or their ends), **Pipe Accessory** (`PA`: the kind, then clicks on pipes), **Change Tee to Cross**. Not yet: flex pipe (MEP-DUCT-005's spline rules), insulation, valves from component types and fixed-size accessories with transitions, manual flanges and their keeping through Reapply Type, the fitting controls (flip, rotate on canvas), placing in sections and elevations, Spacebar handle rotation in the tool.

### 4.8.5 Pipe sizing and fixture units
**ID:** MEP-PIPE-005 · **Priority:** P2 · **Ref:** research/03 §9.1 ("Pipe sizing")

**Behaviour & rules.**
- Pipe sizing uses MEP-CALC-001 with the Friction and Velocity methods. It is not used for sanitary systems.
- Domestic water flow can come from **fixture units**, converted to flow by a selectable method. Riviera's built-in method uses the probabilistic fixture-unit curves from public-domain sources, such as the original U.S. government reports on fixture-unit theory. Users can load their own tables for local codes.
- Velocity limits can depend on annual operating hours, to control noise and erosion.
- Pressure drop uses the Colebrook or Haaland equation.

**Purpose.** Size domestic water and hydronic pipework from its flow, where domestic flow is derived from fixture units rather than summed directly.

**Behaviour & rules (detail).**
- **Flow source.** Fixture connectors carry fixture units (MEP-CONN-001). For domestic cold and hot water systems, each segment's design flow is the conversion of the *sum of downstream fixture units*, not the sum of fixture flows, because simultaneous use is probabilistic. Hydronic systems use summed connector flows.
- **Separate curves** apply to systems dominated by flush tanks and by flush valves; the method picks the curve from a per-fixture *flush valve* flag. If a system mixes both, the flush-valve curve is used and a note is written to the sizing report.
- **Fixture-unit table format.** A user table is a CSV with columns `fixture_units, flow_tank, flow_valve` in ascending order; flow is interpolated linearly between rows. Import validates monotonic rows and refuses others with the line number. The source and edition are stored with the table so the report can name them.
- **Velocity by operating hours.** An optional table of `hours_per_year, max_velocity` (per material) caps velocity; the default table is empty, which means only the user's velocity target applies.
- **Fluids.** Density and viscosity come from the system type's fluid and temperature (MEP-SET-001). A fluid temperature outside the fluid table is refused with "Temperature outside fluid table range".
- **Report.** Sizing writes a report listing each segment's fixture units, design flow, chosen size, velocity and friction, and the conversion method used.

**Data (IFC mapping).** Sizes are ordinary geometry and `Pset_PipeSegmentTypeCommon`/occurrence updates. Fixture units on sanitary terminals go to the terminal's type psets where defined, and otherwise RXD element data (`mep_settings`). The selected method and user tables are RXD document `mep_settings`.

**Commands.**
- `fixture_unit_method.set(method_id | table_path)`
- `mep.size(...)` (shared with MEP-CALC-001)

*Built (2026-10-20), with user tables:* domestic cold and hot water segments are sized for the conversion of the *sum of fixture units* beyond them (connector `fixture_units`), on the flush-tank or flush-valve curve (`flush_valves`, a system-wide choice for now), by a fixture-unit table imported with `fixture_unit_method.set(name, source, csv, unit l/s | gpm, system_types?)` (Manage › MEP Settings › Fixture-Unit Table): rows `fixture_units, flow_tank, flow_valve`, ascending, interpolated linearly; a row out of order is refused naming its line; the report names the table, its source and the curve. Without a table, connector flows are summed and the report says so. `fixture_unit_method.evaluate`. Colebrook and Haaland as MEP-CALC-001. Not yet: the built-in public-domain curve (a search found only code-table reproductions, which are not used; RESEARCH_LOG, S0840), the per-fixture flush-valve flag, velocity by operating hours, fluids other than water.

**Acceptance criteria.**
- [ ] For a given fixture-unit total, the built-in method returns the documented flow within 2%.
- [x] Colebrook and Haaland agree within 2% for turbulent flow in 50 mm steel pipe.
- [x] A segment downstream of fixtures totalling 40 fixture units is sized for the converted flow of 40 units, not the sum of the fixtures' individual flows.
- [x] Importing a fixture-unit CSV with a non-ascending row is refused and the message names the line.

### 4.8.6 Plumbing fixtures, equipment and sanitary workflow
**ID:** MEP-PIPE-006 · **Priority:** P1 · **Ref:** research/03 §9.2

**Behaviour & rules.**
- *Plumbing Fixture* (proposed `PX`) is usually hosted, with *Place on Vertical Face*, *Place on Face* or *Place on Work Plane*. Spacebar rotates.
- *Plumbing Equipment* (water heaters, pumps) is placed like mechanical equipment.
- **Sanitary workflow:**
  1. Select fixtures and use *Create Systems › Piping*, choosing Sanitary or another default (Domestic Cold Water, Domestic Hot Water, Other).
  2. Optionally tile views (proposed `WT`).
  3. Run *Generate Layout* with slope settings.
  4. Add vents, traps and connections between levels by hand.
- A plumbing plan view template is supplied (chapter 5).

**Purpose.** Place sanitary fixtures and plumbing equipment with working connectors, and take them from placement to connected sanitary and domestic water systems.

**UI.** *Systems › Plumbing & Piping › Plumbing Fixture* opens "Modify | Place Plumbing Fixture" with the placement buttons *Place on Vertical Face*, *Place on Face* and *Place on Work Plane*, *Tag on Placement*, and the elevation/offset in Properties. Tiled views (`WT`) are a window command (chapter 1).

**Behaviour & rules.**
- **Hosting.** A face-hosted fixture moves with its host face, including faces of linked models (it keeps a reference to the link face and warns if the link face disappears). A work-plane fixture keeps its offset from the plane. If the host is deleted, the fixture stays in place, becomes unhosted, and a warning is raised.
- **Connectors.** Fixtures typically carry sanitary, vent, cold-water and hot-water connectors, each with its classification and fixture units. Creating a system from a selection only uses connectors of the chosen classification; fixtures without such a connector are skipped and listed.
- **Default systems.** If a project has no system type for a needed classification, Riviera creates one named after the classification the first time it is needed.
- **Sanitary layout.** *Generate Layout* for sanitary systems applies the slope chosen in its settings and runs downhill toward the equipment or stack connector; solutions that would require rising in the flow direction are discarded.
- Vents and traps placed by hand join systems through their connectors like any other fitting or accessory.
- **Plumbing equipment** behaves as mechanical equipment (MEP-DUCT-009): Spacebar rotates by 90°, connectors are *Calculated* by default.

**Data (IFC mapping).** `IfcSanitaryTerminal` (`WASHHANDBASIN`, `WCSEAT`, `SINK`, `SHOWER`, `BATH`, `URINAL`, …), `IfcWasteTerminal` (`FLOORTRAP`, `GULLYTRAP`, …) and `IfcInterceptor`. Water heaters are `IfcBoiler` (`WATER`) or `IfcTank`. Hosting on a face is RXD element data (`hosting`); the fixture is contained in the storey of its level.

**Commands.**
- `plumbing_fixture.place(type_id, host_face_ref | work_plane, point, rotation) -> id`
- Plumbing equipment is placed with `mech_equipment.place` (MEP-DUCT-009); systems are created with `system.create` (MEP-SYS-002) and layouts with `mep_layout.generate` (MEP-DUCT-008).

**Acceptance criteria.**
- [x] Six basins placed on a wall and combined into a sanitary system appear under one Sanitary node in the System Browser.
- [x] Moving the host wall by 200 mm moves the six basins with it.
- [x] Creating a Domestic Hot Water system from a selection of a basin and a WC skips the WC (no hot-water connector) and lists it.
- [ ] A sanitary *Generate Layout* solution never has a segment that rises in the flow direction.

*Built (2026-10-21):* `plumbing_fixture.place(type_id, point, level, offset?, rotation, host_wall?, side?, work_plane)`: a plumbing fixture or waste terminal placed as control devices are (MEP-DUCT-012): on the nearest wall face within 300 mm (or the one given), its back with its connectors against the face (local +y toward the wall, the convention of Riviera's fixture and control-device starters), following the wall as it moves; on the work plane otherwise; a deleted host wall leaves it in place, unhosted, with the warning `mep.unhosted`. Starter types: Lavatory (WASHHANDBASIN), Water Closet (TOILETPAN), Kitchen Sink (SINK), Shower (SHOWER), Urinal (URINAL) (`IfcSanitaryTerminal`) and Floor Drain (`IfcWasteTerminal` FLOORTRAP, a new Waste Terminals category), with cold, hot and sanitary connectors and fixture units, Riviera's own sizes. `system.create(skip_incompatible)` leaves out members without a free connector of the system's classification and lists them in the warning `system.skipped`; Create System in the window uses it and shows the list. Systems › HVAC & Piping › **Plumbing Fixture** (`PX`: a type and height, then the Place Component tool). Not yet: *Generate Layout* (MEP-DUCT-008) and so the sanitary layout criterion, Place on Face (other than walls) and linked-model faces, Tag on Placement, the plumbing plan view template, tiled views (`WT`), water heaters as `IfcBoiler`, interceptors.

### 4.8.7 Fire protection (sprinklers)
**ID:** MEP-PIPE-007 · **Priority:** P1 (placement) / P2 (hydraulic calculation) · **Ref:** research/03 §9.3

**Behaviour & rules.**
- *Sprinkler* (proposed `SK`): pendent heads hang below and are piped from above; upright heads are the reverse. Hosting options match plumbing fixtures.
- The user chooses heads by temperature rating, response, K-factor and orifice. Riviera does not size or select heads automatically.
- The fire-protection classifications are Wet, Dry, Pre-Action and Other.
- **[Suggestion] (P2)** A sprinkler hydraulic-calculation provider (ANA-PLUG-001 kind `hydraulic`). It would cover Hazen–Williams friction, K-factor head discharge, and demand at the remote area. The reference product does not offer this, and it would fill an open-tool gap. The System Inspector and pressure loss report stay unavailable for fire-protection systems until a provider is installed.

**Data (IFC mapping).** `IfcFireSuppressionTerminal` (`SPRINKLER`), with `Pset_FireSuppressionTerminalTypeSprinkler` (ResponseTimeIndex, ActivationTemperature, CoverageArea, DischargeFlowRate, KFactor, …).

**Commands.** `sprinkler.place(type_id, point | host_face_ref, level) -> id`

**Acceptance criteria.**
- [x] A sprinkler with K = 80 and 68 °C activation exports those values in `Pset_FireSuppressionTerminalTypeSprinkler`.

*Built (2026-10-21):* `sprinkler.place(type_id, point, level, offset?, host_ceiling?, host_wall?, work_plane, rotation)` places by the type's mounting (the pset's `Type`, PEnum_SprinklerType): pendent, recessed pendent, concealed and ceiling heads hang from the given ceiling or the Riviera ceiling on the level over the point, their top at its underside (`offset` from the underside), and follow it as it moves up or down; with no ceiling, at the default ceiling height (2.6 m). Upright heads stand 3 m above the level (or on a given ceiling's top). Sidewall heads go on a wall face as plumbing fixtures do (2.45 m up, E-27). A deleted ceiling leaves its heads where they are, with the warning `mep.unhosted`. `sprinkler_type.set(type_id, mounting, k_factor, activation_temperature, response, activation, coverage_area, connection_size)` writes `Pset_FireSuppressionTerminalTypeSprinkler` on the type: IFC4 has no KFactor property, so the K-factor (L/min/bar^½) is its `DischargeCoefficient`; the activation temperature is given in °C and written in kelvin (the IFC default unit); a bulb's `BulbLiquidColor` follows its rating. Starter types Pendent, Upright and Sidewall Sprinkler (K 80, 68 °C quick-response bulbs, a Fire Protection Wet connector; E-27). Systems › HVAC & Piping › **Sprinkler** (`SK`: a type and an optional height, then the Place Component tool). The ribbon catalog's key sequences now run from the keyboard (they were only shown in menus). Not yet: the hydraulic calculation provider (P2), placing on other faces and in linked models, a type properties dialog in the window, heads following sloped ceilings.

### 4.8.8 Hydronic network analysis and hydraulic separation
**ID:** MEP-PIPE-008 · **Priority:** P2 · **Ref:** research/03 §9.4 · screenshots/structure_mep/hydronic_network_primary_loop.png

**Behaviour & rules.**
- When **hydronic network analysis** is on, closed-loop networks report flow and pressure drop on their pumps. The switch is in Mechanical Settings › Pipe › Calculation.
- A **valid network** needs all of the following:
  - one pump per loop
  - a source (boiler or chiller)
  - pipe segments
  - terminals in series or parallel
  - a direct or reverse return
- **Hydraulic separation** (*Modify | Pipes › Hydraulic Separation › Add/Remove*) splits a network into primary, secondary and tertiary loops at a decoupler such as a close tee or a buffer tank. Each loop's pump reports only its own loop's pressure drop. Primary pumps add up the flows of the loops they serve.
- **[Suggestion]** EPANET (public domain/MIT) could serve as an alternative hydraulic provider for large networks.

**Data (IFC mapping).** Results on `IfcPump` go in `Pset_PumpOccurrence` and the pump performance psets where they are defined. Separation points are RXD element data (`analysis`) on the separating fitting.

**Commands.**
- `hydronic.set_enabled(bool)`
- `hydraulic_separation.add(fitting_or_pipe_id)`
- `hydraulic_separation.remove(id)`

**Acceptance criteria.**
- [x] After a separation is added between a primary chiller loop and a secondary AHU loop, the secondary pump's reported head excludes the chiller's pressure drop.

*Built (2026-10-21):* `hydronic.set_enabled(enabled)` (MEP settings `hydronic_analysis`, off by default); `hydraulic_separation.add(element_id)` / `.remove` on a pipe, pipe fitting or tank (RXD element data `rxd:analysis` `{hydraulic_separation: true}`); `hydronic.analyze()` → loops and problems. The network is what joins through pipe connectors: pipes and fittings, and equipment through their Hydronic Supply and Return connectors; new categories **Pumps** (`IfcPump`), **Boilers** (`IfcBoiler`) and **Chillers** (`IfcChiller`); other equipment with hydronic connectors are terminals. A separation and the tees and crosses joined directly to it (a common pipe between close tees) form one node with no loss; the **loops** are the parts left joined without the nodes: primary where a boiler or chiller is, secondary across one node, tertiary across two. A loop is analysed when it has one pump (two are refused "one pump per loop; add a hydraulic separation between them"), a source in its network, pipe segments, and terminals or a separation it serves. Its loads are its terminals (their supply connector's design flow) and the nodes toward deeper loops (the flows of those loops: primary pumps add up the loops they serve). Each load's circuit is the shortest from the pump's discharge through it back to its suction without passing another load or pump; its loss is pipe friction and fitting losses at the flows through them (as MEP-CALC-002, with overrides) and equipment connector losses; the pump's head is the largest, and the loop beyond a node is not seen. Direct and reverse return need no setting: each circuit is followed as drawn. Starter types Chiller, Boiler, Fan Coil Unit (E-28); Circulation Pump is now a Pump and Water Heater a Boiler (`WATER`). Systems › HVAC & Piping › **Hydronic Analysis** (`HA`: turns the analysis on if asked, then each loop's flow and head and what cannot be analysed), **Add / Remove Hydraulic Separation** on the selection. Not yet: results on the pumps in IFC (IFC4's `Pset_PumpOccurrence` has no flow or head property; results are computed when asked and not kept), separations shown in views, a Mechanical Settings dialog, flow balancing of parallel circuits (each circuit is taken at its design flow), pump curves, EPANET.

### 4.8.9 Analytical pipe connections
**ID:** MEP-PIPE-009 · **Priority:** P2 · **Ref:** research/03 §9.4 ("Analytical Pipe Connections")

**Behaviour & rules.**
- *Create › Analytical Connections* makes logical connections from equipment connectors to pipe curves or open pipe ends, without modelling the physical connection. They are used by the hydronic calculation.
- A connection that cannot project perpendicularly onto a pipe attaches to the nearest pipe end.
- *Design to Fabrication* (MEP-FAB-006) refuses selections that contain analytical connections.

**Purpose.** Connect equipment to pipe mains for calculation early in design, before the short final connections (valve sets, flex hoses) are modelled.

**Workflow.**
1. Select one or more pieces of mechanical equipment (or select pipes first and then pick equipment).
2. Choose *Modify | Mechanical Equipment › Create › Analytical Connections*.
3. Pick the target pipe for each open equipment connector, or let Riviera choose: each connector is matched to the nearest pipe of the same system classification within a search radius (default 3 m).
4. Review the preview (dashed lines from connector to attachment point) and *Finish*.

**Behaviour & rules.**
- Only pipe-domain connectors that are open and whose classification matches the pipe's system can be connected. Mismatches are skipped and listed ("Connector 2: Hydronic Return, pipe is Hydronic Supply").
- The attachment point is the perpendicular projection of the connector onto the pipe centreline; if it falls outside the pipe, the nearest pipe end is used.
- An analytical connection carries flow in the hydronic calculation (MEP-PIPE-008) and system membership, but no geometry, no pressure loss of its own (an optional fixed loss can be set as a property), and no quantity.
- It is drawn as a dashed annotation-weight line in plan and 3D, controlled by its own subcategory so that it can be hidden for documentation.
- Moving the equipment or the pipe updates the attachment point. Deleting either deletes the connection. Replacing it with a physical connection (drawing a pipe from the same connector) deletes the analytical connection automatically.
- *Check Systems* treats an analytical connection as connected; *Show Disconnects* does not flag the connector.
- **Recovery.** Each pick is journalled as `analytical_conn.pick{connector_ref, pipe_id}`; replay restores the pending set (conventions §2.1).

**Data (IFC mapping).** `IfcRelConnectsPorts` between the equipment port and a virtual port. The virtual port is an `IfcDistributionPort` nested in the pipe, with an RXD element data (`analysis`) flag "analytical", and no RealizingElement. The optional fixed loss is RXD element data (`analysis`).

**Commands.**
- `analytical_pipe_connection.create(equipment_id, connector_index, pipe_id) -> id`
- Connections are deleted with `element.delete`.

**Acceptance criteria.**
- [x] A fan-coil connected only through analytical connections contributes its flow to the loop pump.
- [x] A connector whose projection falls beyond the end of the pipe attaches to the nearest pipe end.
- [x] Drawing a physical pipe from the same connector removes the analytical connection.
- [x] A hydronic return connector is not connected to a supply pipe, and the skip is listed.

*Built (2026-10-21):* `analytical_pipe_connection.create(equipment_id, connector_index, pipe_id)`, `.create_auto(equipment_ids, radius = 3 m)` (each open pipe connector to the nearest pipe of its classification within the radius; the rest skipped and listed in `skipped` and the warning `analytical_connection.skipped`), `.set(connection_id, loss)` (a fixed loss in Pa) and `.list`. Each connection is an RXD element `rxd:mep/analytical_connections/<guid>` (equipment and pipe GlobalIds, connector, loss). The attachment is computed as the model is now: the connector's perpendicular projection onto the pipe's centreline, or the nearer end beyond it (`at_end`), so it follows both. Refused: a connector already connected, not a pipe connector, or whose classification differs from the pipe's own or its system's ("Connector 2: Hydronic Return, pipe is Hydronic Supply"). The connector counts as connected for Show Disconnects and Check Systems (the element network, and "calculated but has nothing downstream"); the equipment joins the pipe's system when the pipe is in one; the hydronic analysis (MEP-PIPE-008) passes through it as a virtual port on the pipe (friction only between the ports used) with its fixed loss. Deleting the equipment or pipe deletes it; any physical connection on the same connector replaces it. Drawn dashed from the connector to the attachment in plans and 3D. IFC: a virtual `IfcDistributionPort` ("Analytical connection") nested in the pipe at the attachment, with no realizing element, and an `IfcRelConnectsPorts` to the equipment's port. Systems › Components › **Analytical Connections** (a search radius, then the connections for the selected equipment). Not yet: picking the target pipe per connector and the pipes-first workflow in the window, the preview and Finish, journalled picks, its own subcategory (there is no per-view category visibility yet; temporary hide works), the fixed loss's own RXD `analysis` data on the virtual port (it is on the connection record), Design to Fabrication's refusal (MEP-FAB-006 is not built).

---

### 4.8.10 Roof drainage: gutters and downspouts
**ID:** MEP-PIPE-010 · **Priority:** P1 · **Ref:** owner requirement (2026-10-13); Riviera's own design (Appendix A.2a)

**Purpose.** Design a roof's rainwater drainage as part of the plumbing subsystem: gutters along the eaves, outlets, and downspouts to the ground or to a storm drain. *(Owner direction, 2026-10-13: "A gutters tool is a good idea, though it may be more appropriate to make it part of the plumbing subsystem.")* The eave (ARC-ROOF-010) gives the gutter its line and the fascia it hangs on, but it does not own the gutter.

**Workflow.**
1. Systems › Plumbing › **Gutter**: the user picks eaves of a roof (Tab picks a chain of eaves around hips). The gutter follows the eave line, hung on the fascia's face (or on the rafter tails when there is no fascia).
2. **Outlet** and **Downspout** tools place outlets on a gutter, each with a downspout dropping to a level, a point on the ground, or a connection to a storm pipe (MEP-PIPE-001).

**Behaviour & rules.**
- A gutter is a run of the *Storm Drainage* system (MEP-PIPE-006), with a profile type (half-round, K-style or box), a size and a fall (default 1:500) toward its outlets. Its ends and corners take end caps and mitres.
- The gutter regenerates with the roof: changing the eave's overhang, fascia or bearing moves it.
- Sizing: from the roof area draining to each outlet (the plan area of the faces above the gutter's eaves) and a design rainfall intensity, the gutter and downspout sizes are checked (MEP-PIPE-005 style) and flagged when too small.

**Data (IFC mapping).** Gutter: `IfcPipeSegment` (`PredefinedType = GUTTER`), assigned to the storm `IfcDistributionSystem`, with an `IfcRelConnectsElements` to the roof. Downspouts: `IfcPipeSegment` (`RIGIDSEGMENT`) with `IfcPipeFitting` bends; outlets as `IfcPipeFitting` (`CONNECTOR`).

**Commands.**
- `gutter.create(roof_id, edges: [curve_key], type_id?, fall?) -> element_id`
- `gutter.add_outlet(gutter_id, at, downspout_to?: level_id | point | pipe_id) -> element_id`
- `gutter.size(gutter_id, rainfall?) -> report`

*Built (2026-10-20):* `gutter.create(roof_id, edges?, profile, width, depth, fall)` (Systems › HVAC & Piping › **Gutter**, for the selected roof, its eaves picked from a list): an `IfcPipeSegment` (GUTTER) whose line is found afresh from the roof: each eave's outer edge (the lowest edge of the face rising from it), chained in order and mitred (round the whole roof the ends meet at a mitre), set out by the fascia's thickness (when the eave has one) and half the gutter's width, its top 20 mm under the eave, so it follows the overhang, fascia and bearing. Profiles half-round (default, 125 mm), K-style and box, a 1.5 mm shell swept along the line and capped at its ends; fall 1:500 toward the outlets (highest midway between them). `gutter.add_outlet(gutter_id, at | point, diameter, downspout_to: level | point)` (**Gutter Outlet**): a port on the gutter and an `IfcPipeFitting` (CONNECTOR) under it, and a downspout: an ordinary pipe run down 150 mm, back toward the wall by the eave's offset (less the pipe and 30 mm) with bends, and down to the level or point. The gutter, outlet and downspout join one *Storm Drainage* system (a new classification, IFC STORMWATER), made on the first outlet. `gutter.size(gutter_id, rainfall)` shares the plan area of the roof faces draining to the gutter between its outlets by the length nearest each and checks each outlet's flow (at 75 mm/h by default) against the gutter's capacity (Manning full, n 0.012, at its fall) and the downspout's (an orifice under half the gutter's depth). The gutter is related to its roof (`IfcRelConnectsElements`). Not yet: Tab to pick a chain of eaves in the view, end caps and corner mitres as separate fittings, gutters on curved eaves, connecting a downspout to a storm pipe, picking an outlet's place in the view.

**Acceptance criteria.**
- [x] A gutter along the four eaves of a hip roof is one mitred run hung on the fascias, falling toward its outlet, and exports as `IfcPipeSegment(GUTTER)` in the storm system.
- [x] Changing the roof's overhang moves the gutter with the eave.
- [x] A downspout from an outlet to the ground level is a vertical run with bends at the eave offset.

### 4.8.10a Basement sumps and groundwater drainage
**ID:** MEP-PIPE-011 · **Priority:** P1 · **Ref:** owner requirement (2026-11-12, the hotel: "sump pumping and drainage for the basement for groundwater control"); Riviera's own design (Appendix A.2a); MEP-PIPE-008 (pumps), MEP-PEN-001 (penetrations)

**Purpose.** Keep groundwater out of a basement: a drain round it, a sump in its floor and pumps that lift the water to the storm drain, sized and drawn in one step.

**Behaviour & rules.**
- **The drain:** a 100 mm subsoil pipe in a ring `drain_offset` outside the edge of the level's largest floor (default 0.6 m, beside the strip footings) and `drain_depth` below the level (default 0.5 m), starting and ending mid-side so it closes on a straight. A branch drops 0.9 m below the level, passes under the footings and the slab, and enters the pit's nearest face.
- **The inflow:** `inflow` (L/s), or the drain's length times `seepage` (default 0.01 L/s a metre: an allowance, with a note to take the inflow from the site investigation). The design flow is 1.5 times the inflow.
- **The pumps:** a duty and a standby submersible pump (`IfcPump` SUBMERSIBLEPUMP), each for the design flow against the lift from the pit's floor to the rising main's turn plus 3 m for the pipework, at 50 % efficiency; the motor the next standard size up (0.37–15 kW; more is a note to dewater otherwise).
- **The pit** (`IfcDistributionChamberElement` SUMP): its working volume V = Q·T/4 with T = 3600/`starts` (default 10 an hour); 0.6 m of working depth gives its plan area, at least 1.0 m square, rounded up to 100 mm; `depth` deep (default 1.2 m); 150 mm concrete walls and base; the floor is opened over it.
- **The rising main:** from the pumps up `rise` (default 3.0 m) and out to the drain's line, sized for the design flow at 1.5 m/s (80–200 mm). The pipes are in the storm drainage system; where they pass through walls and slabs, openings are made (MEP-PEN-001).
- A note asks for the drain's fall to the pit, non-return and isolating valves, a high-level alarm and a discharge above the storm drain's flood level.
- **The window:** Systems › Plumbing › Sump: the inflow, starts, pit depth and drain, then a click on the basement's floor.

**Data (IFC mapping).** The pit and pumps are placed objects of generated types (`IfcDistributionChamberElement` with its SUMP type; `IfcPump` with its SUBMERSIBLEPUMP type); the pipes are ordinary storm drainage pipe segments and fittings. Each part, and the floor's opening, carries `rxd:sump` naming the pit. The *Chamber* object category is available to imported objects too.

**Commands.** `sump.create(level, point, inflow?, seepage?, starts?, depth?, drain?, drain_offset?, drain_depth?, rise?) -> {pit, pumps, pit_size, pit_depth, working_volume, drain_length, inflow, design_flow, head, power, motor, pipes, outfall, notes}`.

**Acceptance criteria.**
- [x] Under a 30 × 20 m basement on strip footings, the drain is 104 m, 1.04 L/s at 0.01 L/s a metre and 1.56 L/s design; the pit holds Q·T/4 at ten starts and is 1.0 m square, the head 7.2 m and the motors 0.37 kW, two pumps; at 8 L/s the pit and motor grow. Nothing overlaps; a pit outside the floor is refused; saved, the pit is a SUMP chamber and the pumps SUBMERSIBLEPUMP.
- [x] The sample *An atrium hotel with a roof pool* has its sump in the basement's plant room.

*Built (2026-11-12):* `riviera_core::sumps`, the *Chamber* category, Systems › Plumbing › Sump. Defaults are E-137. Strip footings now meet once at corners (STR-FND-002). Not yet: the drain's fall, valves, the alarm and controls, underfloor drainage grids, interceptors, pump curves, and editing the sump as one.

### 4.8.11 Automatic penetrations for pipes, ducts, conduits and cable trays
**ID:** MEP-PEN-001 · **Priority:** P1 · **Ref:** owner requirement (2026-10-13); Riviera's own design (Appendix A.2a)

**Purpose.** Openings in walls, floors, roofs and beams where MEP runs pass through them, made and kept automatically from the overlaps the volume overlap engine finds (ARC-MOD-030). *(Owner direction, 2026-10-13: "automatic opening creation for pipes, conduits, and other HVAC entities when developing the Mechanical features".)*

**Behaviour & rules.**
- **Detection.** When a pipe, duct, conduit or cable tray is placed or edited, its overlaps with hosts (walls, floors, ceilings, roofs and, by option, structural framing) are found.
- **Openings.** Each crossing gets an opening in the host:
  - round or rectangular after the run's profile, plus a clearance (per system type, default 25 mm), or a sleeve of a chosen type;
  - fire-rated hosts get a penetration-seal annotation (the host's rating).
- **Following the run.** The opening follows the run: it moves, resizes and is removed with it. A run that no longer passes through removes its opening.
- **Rules.** Per host category and per system classification:
  - *create*: automatic, the default for walls and floors;
  - *flag only*: report the crossing without opening it, the default for structural framing, which needs an engineer's approval;
  - *never*.
- **Coordination.** Openings in another discipline's (linked) model are proposed as provisions-for-voids (BCF topics with the opening's geometry) rather than made.

**Data (IFC mapping).** `IfcOpeningElement` (`PredefinedType = OPENING`) voiding the host (`IfcRelVoidsElement`), and, with a sleeve, an `IfcPipeSegment` (`SLEEVE`) or `IfcDuctSegment` filling it. Provisions for voids are `IfcVirtualElement` / `IfcBuildingElementProxy` (`PROVISIONFORVOID`) per the IFC4 reference views.

**Commands.** `mep.penetrations(run_ids?) -> [crossing]`, `mep.set_penetration_rule(host_category, system?, mode: create|flag|never, clearance?, sleeve_type?) -> ()`.

*Built (2026-10-20):* penetrations are derived, found afresh whenever bodies are built or the model is saved, so openings follow, resize and go with their runs. Each straight duct, pipe, tray or conduit segment's axis is met with straight walls' centre planes (within length and height), floors' and ceilings' mid-planes (inside their outline) and beams' bodies (by bounding box). A wall opening is the run's section plus the clearance projected along the run onto the wall (round, rectangular, or a longer convex outline for a slanted run), cut through the wall in Riviera's display; a slab opening is the section projected onto plan, cut plumb; in IFC each is an `IfcOpeningElement` (OPENING, named *Penetration*) voiding its host, swept along the run through the host and kept as the same entity while the run moves, removed when the run no longer passes through. Rules (`mep.set_penetration_rule(host_category wall | floor | ceiling | framing, system?, mode, clearance?)`): create for walls, floors and ceilings, flag for framing (create is refused for framing), never; clearance 25 mm. `mep.penetrations(run_ids?)` lists every crossing; Systems › Check Systems › **Penetrations** shows them with Select and Rules…. Not yet: sleeves, fire-seal annotations, roofs and curved walls, provisions for voids in linked models (BCF), per-system-type clearance defaults.

**Acceptance criteria.**
- [x] A 100 mm pipe through a 200 mm wall gets a 150 mm round opening (25 mm clearance) through the wall, which follows the pipe when it moves 500 mm along the wall.
- [x] A duct through a beam is flagged and not opened under the default rules.

## 4.9 Electrical

Placing electrical components, cable tray and conduit is **P1**. Circuiting, panel schedules, demand factors and the electrical analytical model are **P2**.

### 4.9.1 Electrical equipment, devices and lighting fixtures
**ID:** MEP-ELEC-001 · **Priority:** P1 · **Ref:** research/03 §10.1

**Behaviour & rules.**
- *Electrical Equipment* (proposed `EE`): panelboards, switchboards, transformers and motor control centres. They are wall-hosted or free-standing, with Tag on Placement.
- *Device* split button: electrical fixtures (receptacles), communication, data, fire alarm, lighting (switches), nurse call, security and telephone. Most devices are face-hosted.
- *Lighting Fixture* (proposed `LF`): usually ceiling- or wall-hosted.
  - The family's **room calculation point** decides which space the fixture belongs to, for schedules and lighting calculations.
  - **Photometric web files** (IES LM-63, and EULUMDAT as an addition) describe the light distribution. They are used by ANA-LIGHT-001/002 and by rendering.

**Data (IFC mapping).**

| Item | IFC |
|------|-----|
| Panelboard, switchboard, MCC | `IfcElectricDistributionBoard` (`DISTRIBUTIONBOARD`, `SWITCHBOARD`, `MOTORCONTROLCENTRE`, `CONSUMERUNIT`) with `Pset_ElectricDistributionBoardTypeCommon` / `Pset_ElectricDistributionBoardOccurrence` |
| Transformer | `IfcTransformer` |
| Receptacle and outlets | `IfcOutlet` (`POWEROUTLET`, `DATAOUTLET`, `TELEPHONEOUTLET`, `COMMUNICATIONSOUTLET`, `AUDIOVISUALOUTLET`) |
| Switch | `IfcSwitchingDevice` (`TOGGLESWITCH`, `DIMMERSWITCH`, …) |
| Fire alarm and security devices | `IfcAlarm`, `IfcSensor` |
| Lighting fixture | `IfcLightFixture` (`POINTSOURCE`, `DIRECTIONSOURCE`) with `Pset_LightFixtureTypeCommon` |
| Light source | `IfcLightSourceGoniometric`, which references the photometric file through `IfcExternalReference` |

**Commands.**
- `electrical_equipment.place(type_id, point | host_face_ref, level) -> id`
- `device.place(type_id, host_face_ref | point, level) -> id`
- `lighting_fixture.place(type_id, host_face_ref | point, level) -> id`

*Built (2026-10-22):* Systems › Electrical › **Electrical Equipment** (`EE`, `electrical_equipment.place`), **Device** (`DV`, `device.place`) and **Lighting Fixture** (`LF`, `lighting_fixture.place`): a type and height, then clicks. Equipment (panelboards, switchboards, motor control centres as `IfcElectricDistributionBoard`, transformers) goes against the nearest wall face or stands free; devices (receptacles and data and telephone outlets as `IfcOutlet`, switches as the new Switching Device category `IfcSwitchingDevice`, call points as the new Alarm category `IfcAlarm`, detectors as `IfcSensor`) go on the nearest wall face, 300 mm up by default, following it; lighting fixtures hang under the ceiling over the click (following it), go on a given wall face, or stand at an offset. New starters with their predefined types: Light Switch (TOGGLESWITCH), Data Outlet, Telephone Outlet, Smoke Detector (SMOKESENSOR), Manual Call Point (MANUALPULLBOX), Switchboard (SWITCHBOARD), Wall Luminaire; the receptacle, distribution board and ceiling luminaire now carry POWEROUTLET, DISTRIBUTIONBOARD and POINTSOURCE. **Room calculation point**: `component_type.set_calc_point(type_id, point)` (type frame; the insertion point by default) decides which room a copy belongs to: `space.elements(room_id, categories?)` and the schedules' Room field for fixtures, devices, equipment, terminals, plumbing fixtures and furniture. **Photometry** (Systems › Electrical › Photometry on a selected fixture, `lighting_fixture_type.set_photometry(type_id, file, colour_temperature?)`): an IES LM-63 file (TILT=NONE or INCLUDE) or EULUMDAT file is read for its lumens and peak intensity; on save each fixture of the type gets a `Lighting`/`LightSource` representation holding an `IfcLightSourceGoniometric` (colour temperature, flux) whose `LightDistributionDataSource` is an `IfcDocumentReference` to the file, rewritten each save. Not yet: Tag on Placement, ceiling-hosted devices (detectors are placed on the work plane with an offset), nurse call and security device types, the Device split button, copying the photometric file into the project, photometry used by rendering or lighting analysis, room calculation point shown and dragged in views.

**Acceptance criteria.**
- [x] A lighting fixture whose calculation point lies inside Space 101 is listed under Space 101 even when its body crosses into Space 102.
- [x] A fixture with an IES file exports `IfcLightSourceGoniometric` that references the file.

### 4.9.2 Creating circuits
**ID:** MEP-ELEC-002 · **Priority:** P2 · **Ref:** research/03 §10.2

**Workflow.**
1. Select devices or fixtures.
2. Choose *Create Systems › Power*, or Data, Telephone, Fire Alarm, Nurse Call, Security, Communication or Controls.
3. If the devices use instance-based distribution, a *Circuit Information* dialog asks for voltage and poles.

The circuit is drawn as dashed lines from each device to the panel, or to a home-run arrow. Two in-canvas controls convert the circuit into **permanent wiring**, arc or chamfered.

**Behaviour & rules.**
- Every device on a power circuit must share a compatible distribution system (voltage and number of poles). Devices that are not compatible are skipped and listed.
- Circuits are logical. Adding wires does not create circuits.

**Data (IFC mapping).** `IfcDistributionCircuit` (a subtype of `IfcDistributionSystem`) with PredefinedType `ELECTRICAL`, `LIGHTING`, `DATA`, `COMMUNICATION`, `SECURITY`, `TELEPHONE`, `CONTROL` or `SIGNAL`. Members via `IfcRelAssignsToGroup`. The panel and the protective device are related through ports (MEP-ELEC-006).

**Commands.** `circuit.create(kind, element_ids[], voltage?, poles?) -> circuit_id`

*Built (2026-10-20):* `circuit.create(kind, element_ids, voltage?, poles?)` for power, data, telephone, security, fire alarm, nurse call, controls and communication: each device joins by its electrical connector of the kind that takes a supply (not Out); a power circuit has the first device's voltage and poles unless given, and a device of another voltage (beyond ±10 %) or pole count, or without such a connector, is skipped, listed with its reason and warned about; a device already on a circuit is moved to the new one. Circuits are `IfcDistributionCircuit` (`recipe.circuit`) with PredefinedType ELECTRICAL (LIGHTING when every load is classified Lighting), DATA, TELEPHONE, SECURITY, SIGNAL (fire alarm, nurse call), CONTROL or COMMUNICATION, members by `IfcRelAssignsToGroup`. A circuit's load is its members' apparent load. Systems › Electrical › **Create Circuit** (kind chosen; the skipped count and first reason in the status bar); selecting a member or the panel draws the circuit dashed from the panel's connector to each device (a short red home-run arrow when it has no panel). Not yet: Circuit Information for instance-based distribution, permanent wiring (arc or chamfered), panel and protective-device ports in IFC (the panel is RXD only).

**Acceptance criteria.**
- [x] Six 230 V receptacles create one power circuit. A 400 V 3-phase motor in the same selection is skipped and reported. *(Built 2026-10-20.)*
- [x] The circuit exports as `IfcDistributionCircuit` with 6 assigned members.

### 4.9.3 Circuit editor and panel selection
**ID:** MEP-ELEC-003 · **Priority:** P2 · **Ref:** research/03 §10.2 ("Circuit Editor", "Panel connections")

**Purpose.** Change the members of an existing circuit and choose the panel (or transformer) that feeds it, without deleting and re-creating the circuit.

**Workflow.**
1. Select a circuit (Tab from a device, or pick it in the System Browser) and choose *Modify | Electrical Circuits › Edit Circuit*.
2. The mode greys out everything except the circuit members, the candidate devices and panels.
3. Toggle *Add to Circuit* or *Remove from Circuit* and click devices or fixtures.
4. Choose a panel from the **Select Panel** drop-down (with a search box) or click a panel in the canvas.
5. *Finish* commits all changes in one transaction; *Cancel* discards them.

*Disconnect Panel* (outside the mode) removes the panel from the circuit and leaves the members circuited.

**UI.** Contextual tab "Edit Circuit": Add to Circuit, Remove from Circuit, Select Panel (searchable list showing panel name, distribution system and free slots), Properties, Finish, Cancel. Members are drawn with the selection colour; candidates that cannot be added are drawn halftone, and hovering one shows the reason.

**Behaviour & rules.**
- A device can be added only when its connector system type matches the circuit kind (power, data, fire alarm…) and, for power, its voltage and pole count match the circuit's distribution system. Otherwise the click is refused with "Incompatible: <reason>".
- A device already on another circuit through the same connector is moved, with a notice naming the old circuit. Devices with several electrical connectors ask which connector to use.
- Removing the last member deletes the circuit on *Finish*, after confirmation.
- The panel list offers only panels and transformers whose distribution system is compatible and that have enough free poles for the circuit. Panels in linked models are not offered.
- Selecting a panel assigns the circuit to the first free slot that fits its pole count; circuit numbers follow the panel's naming scheme (MEP-ELEC-012).
- *Disconnect Panel* frees the slot; the circuit keeps its members, loses its number and is listed as unassigned in the System Browser.
- **Micro-operations (§2.1):** each add, remove and panel pick in the mode is journalled as `{op: "add"|"remove"|"panel", element_id}`. Replay after a crash re-applies the list to the circuit's state at mode entry and reopens the mode.

**Data (IFC mapping).** Membership: `IfcRelAssignsToGroup` on the `IfcDistributionCircuit`. Panel: `IfcRelConnectsPorts` between the circuit's home-run port and the board's port (MEP-ELEC-006). Slot and pole positions are RXD element data (`electrical`) on the circuit.

**Commands.**
- `circuit.add(circuit_id, element_ids[])`
- `circuit.remove(circuit_id, element_ids[])`
- `circuit.select_panel(circuit_id, panel_id)`
- `circuit.disconnect_panel(circuit_id)`
- `circuit.compatible_panels(circuit_id, search?) -> panels[]`

The edit mode itself runs as a tool session through `tool.start`, `tool.finish` and `tool.cancel` (Chapter 1).

*Built (2026-10-20), as commands and simple dialogs:* `circuit.add` (an incompatible device refused with "Incompatible: <reason>"; one on another circuit moved, reported as moved), `circuit.remove` (the last member deletes the circuit), `circuit.select_panel` (refused when the panel's distribution system does not give the circuit's voltage: line to ground for one pole, line to line for two or three, three poles only on three-phase; or when it has no free slots; the first free start slot whose every second slot is free; the circuit is numbered by the panel's naming), `circuit.disconnect_panel` (slots freed, members kept, number cleared), `circuit.compatible_panels(search?)` (compatible panels with free slots, distribution system and free slot count). A panel is electrical equipment with an electrical connector; `panel.set` gives its name, distribution system, slots (1–168, refused below its circuits' slots) and naming; `panel.list` with used slots and connected load. Systems › Electrical: Add to Circuit, Remove from Circuit, Select Panel (a list of compatible panels only), Disconnect Panel, Panel Settings. Not yet: the Edit Circuit mode with its halftone candidates, Finish/Cancel and journalled micro-operations, picking the panel in the canvas, the choice of connector on multi-connector devices, transformers.

**Acceptance criteria.**
- [x] A circuit cannot be assigned to a 120/208 V panel when its devices are 230 V. The search lists only compatible panels. *(Built 2026-10-20.)*
- [x] Adding a receptacle that is on circuit LP1-3 to circuit LP1-5 moves it, and LP1-3's load drops by the receptacle's load.
- [ ] *Cancel* after three adds and one panel change leaves the circuit exactly as it was.
- [x] After *Disconnect Panel* the circuit has no number and appears as unassigned, and its members are unchanged.

### 4.9.4 Circuit path and length
**ID:** MEP-ELEC-004 · **Priority:** P2 · **Ref:** research/03 §10.2 ("Circuit path")

**Purpose.** Give each circuit a measurable route from the panel to its devices, so that circuit length, voltage drop and cable sizing are based on a realistic distance rather than straight lines.

**Workflow.**
1. Select a circuit and choose *Modify | Electrical Circuits › Edit Path*. The current path is drawn as a heavy dashed polyline with node grips, in plan or in 3D.
2. Pick a **path mode** on the contextual tab.
3. In *Custom* mode, drag nodes, add nodes by clicking a segment, delete nodes with Delete, and add **risers** by setting a node's elevation (a vertical segment is created between two nodes at the same plan position).
4. Set the **path offset** and click *Finish* (or *Cancel*).

**Behaviour & rules.**
- **Path modes:**
  - *Farthest Device* (default): the orthogonal route from the panel connector to the most distant device; other devices add no length.
  - *All Devices*: a daisy-chain through every device, ordered by nearest neighbour from the panel.
  - *Custom*: user-edited nodes, including **risers** (vertical segments). Custom paths do not update when devices move; they are flagged "path may be out of date" in the circuit's warnings until edited or reset.
- Default routes are orthogonal (X, then Y, then Z) in the project coordinate system.
- **Path offset** (default from Electrical Settings › General › *Circuit Path Offset*) lifts or lowers horizontal runs relative to the device connectors, for example to run in a ceiling void. Range ±10 m.
- *Reset Path* (in Custom mode) recomputes the default route for the chosen base mode and discards the nodes.
- Switching from *Custom* to another mode discards the nodes after confirmation.
- A circuit without a panel has no path; *Edit Path* is disabled with the tooltip "Select a panel first".
- Circuit length = path length + the runs' allowance for vertical drops at each device. It drives voltage drop and cable sizing (MEP-ELEC-005), which re-run when the length changes.
- **Micro-operations (§2.1):** each node move, insert, delete, riser edit and mode change is journalled as `{op, node_index, point?}`. Replay re-applies them to the path saved at mode entry.

**Data (IFC mapping).** The path (mode, nodes, offset) is RXD element data (`electrical`) on the circuit. The resulting length is written to a circuit length property in the electrical pset where IFC defines one, and otherwise to RXD. The path is not exported as geometry.

**Commands.**
- `circuit.set_path(circuit_id, mode, nodes?[], offset?)`
- `circuit.reset_path(circuit_id)`
- `circuit.path(circuit_id) -> {mode, nodes[], length}`

The *Edit Path* mode runs as a tool session (`tool.start`/`tool.finish`/`tool.cancel`, Chapter 1).

*Built (2026-10-20), without the Edit Path mode:* `circuit.set_path(circuit_id, mode, nodes?, offset?)`, `circuit.reset_path`, `circuit.path`; Circuit Properties sets the mode and offset. *Farthest Device* (default) is the orthogonal route, X then Y then Z, from the panel's connector (its first electrical connector other than its feed) to the device whose route is longest; *All Devices* chains the devices by nearest neighbour from the panel; *Custom* runs from the panel through the nodes to the farthest device, and is flagged "path may be out of date" (in `circuit.properties` warnings) when its devices have moved since it was set, until Reset Path. The offset (−10 to 10 m; the project's `wiring.path_offset` by default) puts the horizontal runs that far above the higher end (below the lower for a negative offset), so +1 m adds 2 m. A circuit without a panel has no path (`circuit.no_panel`). The selected circuit's path is drawn dashed in the view. Not yet: the Edit Path tool session with node grips, risers as node elevations, the drop allowance per device, the micro-operations, the length in a pset.

**Acceptance criteria.**
- [x] Switching from Farthest Device to All Devices increases the reported length by the extra daisy-chain distance, and voltage drop updates.
- [x] Raising a 4-device circuit's offset by 1 m increases the Farthest Device length by 2 m (up and down), and nothing else changes.
- [x] Moving a device on a Custom-path circuit flags the path as possibly out of date; *Reset Path* clears the flag.
- [ ] Adding a riser node 3 m above the previous node adds exactly 3 m to the circuit length.

### 4.9.5 Circuit properties, cable sizing and voltage drop
**ID:** MEP-ELEC-005 · **Priority:** P2 · **Ref:** research/03 §10.2 ("Circuit properties", "Wire sizing")

**Behaviour & rules.**
- **Read-only (calculated) properties:**
  - circuit naming index, phase label, way, start slot
  - **circuit number**
  - panel and system type
  - load classification
  - apparent load and current per phase
  - power factor
  - frame
  - length
  - **voltage drop**
  - number of elements
- **Editable properties:** load name, **rating**, connection type (breaker or feed-through lugs), cable type, number of runs, and cable size.
- **Automatic cable sizing:**
  - Riviera picks the smallest conductor that does both of these: carries the rated current after correction factors, and keeps voltage drop at or below a project limit (default 3%).
  - The calculation uses the wiring type or cable type tables.
  - A size the user enters is respected, with a warning if it fails the checks.

**Data (IFC mapping).**
- `Pset_DistributionSystemTypeElectrical` (MaximumAllowedVoltageDrop, NumberOfLiveConductors).
- Protective device: `IfcProtectiveDevice` (`CIRCUITBREAKER`) with `Pset_ProtectiveDeviceTypeCircuitBreaker`. It is nested as a port-bearing component of the board, or written as a virtual device. The approach is chosen in §4.17 Q6.
- Cable: an `IfcCableSegment` occurrence (or type only) with conductor data.
- Calculated values that have no pset home are RXD element data (`electrical`).

**Commands.**
- `circuit.set(circuit_id, {load_name?, rating?, cable_type?, runs?, cable_size?})`
- `circuit.size_cable(circuit_id, max_vd_percent?) -> size`

*Built (2026-10-20), load name and rating:* `circuit.set(circuit_id, load_name?, rating?)`: a circuit's load name is made from its loads (the load classification and first device's name, "Lighting – Downlight", *Mixed* when they differ; a feeder's is the panel it feeds; other kinds their kind) until edited, and an empty name goes back to it; `circuit.list` reports `load_name`, `load_name_edited` and `rating` (amperes). Panel schedules show and edit both. Not yet: the other calculated properties (current per phase, power factor, length, voltage drop), cable type, runs and size, automatic cable sizing.

*Built (2026-10-20), sizing and voltage drop:* `circuit.properties` gives the number, load name, phase labels (A/B/C by slot), elements, apparent load, power factor (real over apparent power of the members), design current (S/V, or S/(√3 V) three-phase), rating, path and length, cable type, conductor size (sized, or given by hand) and runs, voltage drop in V and % of the circuit's voltage against its limit, the corrected ampacity and warnings. The drop is k × I × L × (R cos φ + X sin φ) / runs with k = 2 single-phase and √3 three-phase, R at the insulation's maximum temperature (ρ₂₀(1 + α(T − 20)) / A), X the project's reactance (0.08 mΩ/m). Sizing picks the smallest conductor of the cable type's size system (IEC or AWG) within the limit (3 % by default, per circuit with `circuit.size_cable(max_vd_percent)`) that, where the user's ampacity table has rows for the cable's material and insulation, carries the rating (or design current) × runs × the correction factor; it re-runs whenever the circuit, its devices, path or the settings change. A size given with `circuit.set(cable_size)` is kept, with a warning when it fails either check; `circuit.size_cable` sizes again. `circuit.set` also takes `cable_type` and `runs`. Systems › Electrical › **Circuit Properties** shows it all and edits the load name, rating, cable type, size (or Auto), runs, path mode, offset and limit. Not yet: connection type editing, the cable as `IfcCableSegment`, protective devices in IFC, writing the voltage drop to psets, per-size reactance, ambient and grouping factors as separate tables.

**Acceptance criteria.**
- [x] A 16 A, 230 V single-phase circuit 40 m long with a 2 kW load gets the smallest conductor in the cable table whose voltage drop is ≤ 3%. The reported drop matches a hand calculation within 0.1 percentage points.
- [x] Editing *Rating* to 20 A re-runs cable sizing.

### 4.9.6 Panel connections, feeders and transformers
**ID:** MEP-ELEC-006 · **Priority:** P2 · **Ref:** research/03 §10.2 ("Panel connections")

**Purpose.** Build the physical distribution hierarchy: switchboards feeding panels, panels feeding sub-panels, and transformers changing voltage between them, so that loads and demand roll up to the service entrance.

**Workflow.**
1. Select a child panel (or transformer) and choose *Create Systems › Power*. A feeder circuit is created from the child's supply connector.
2. Choose *Select Panel or Transformer* and pick the parent. The search list shows only compatible parents.
3. Optionally set the feeder's **connection type** to *Feed-Through Lugs* (the parent must have *Feed-Through Lugs* turned on in its properties).

**Behaviour & rules.**
- **Feeders:** the child then becomes a load on its parent panel. Its connected load is the sum of its own circuits; the demand the parent sees is calculated with demand factors by load classification (MEP-ELEC-010), not by adding the child's demand figures.
- **Compatibility:** the feeder's distribution system must match the parent's (phases, configuration, line-to-line voltage). A **transformer** bridges two systems: its primary must match the parent and its **secondary distribution system** (required; the feeder is refused with "Transformer has no secondary distribution system" until it is set) becomes the system for everything downstream.
- **Feed-through lugs:** a feeder on lugs takes no breaker slot on the parent schedule and is listed in a separate *Feed-through* row. Only one lug feeder per parent is allowed unless the panel type says otherwise.
- **Loops are refused:** a panel cannot feed itself directly or through any chain; the message names the chain.
- A distribution element chooses its upstream supply with *Select Supply*. Changing it moves the feeder and all downstream loads; panel schedules of both old and new parents update.
- Deleting a parent panel disconnects the feeder; the child keeps its circuits and reports "No supply".
- Roll-up runs incrementally on each transaction and is parallel per branch of the tree.

**Data (IFC mapping).** Feeders are `IfcDistributionCircuit` between the ports of two boards. Ports connect with `IfcRelConnectsPorts`. Hierarchy: `IfcRelAssignsToGroup` of the child board into the parent's circuit. Transformers are `IfcTransformer` with `Pset_TransformerTypeCommon` (PrimaryVoltage, SecondaryVoltage, MaximumApparentPower). Connection type, lug flag and the secondary distribution system are RXD element data (`electrical`).

**Commands.**
- `panel.create_feeder(child_panel_id, parent_panel_id, connection: "breaker"|"lugs") -> circuit_id`
- `panel.set_supply(panel_id, source_id)`
- `transformer.set_secondary(transformer_id, distribution_system_id)`
- `panel.hierarchy(root_id?) -> tree`

*Built (2026-10-20), the window:* Systems › Electrical › **Select Supply** offers, for the selected panel or transformer, only the sources that would accept it (each tried with `panel.set_supply`), on a breaker or, where the source has them, its feed-through lugs; **Panel Hierarchy** shows the tree with each panel's connected load; Panel Settings sets *Feed-through lugs* and a transformer's *Secondary system*. The demand a parent sees is summed by load classification through its sub-panels (MEP-ELEC-010, in its panel schedule and `panel.loads_summary`).

*Built (2026-10-20), as commands:* `panel.create_feeder(child_panel_id, parent_panel_id, connection: breaker|lugs)` makes a feeder circuit (`recipe.circuit` with `feeder`) from the parent to the child's feed connector (the starter Distribution Board gained a *Feed* connector; a new starter *Transformer*, `IfcTransformer`, has a primary and a secondary); on a breaker it takes the parent's first free slots (three poles on three-phase), on feed-through lugs no slot, one per parent, only when the parent's *feed-through lugs* are on (`panel.set`). The child's distribution system must match what the parent gives in phase, configuration and line-to-line voltage; a transformer gives its secondary (`panel.set(secondary)`), refused with "Transformer has no secondary distribution system" until set. A loop is refused with the chain named. `panel.set_supply` moves a panel's feeder (or makes one); `panel.hierarchy` gives the tree with each panel's connected load. A feeder's load is the connected load of everything below it, so a parent's summary includes its sub-panels. Not yet: demand factors on the roll-up (connected load only), the window's Select Supply and feeder tools, Pset_TransformerTypeCommon, "No supply" reporting after a parent is deleted, IFC grouping of child boards into the parent's circuit (the feeder groups the child).

**Acceptance criteria.**
- [x] A sub-panel with 12 kVA of connected lighting load shows that load, with demand applied, on the parent panel's schedule summary.
- [x] A 120/208 V panel cannot be fed directly from a 480 V board, but is accepted when fed through a transformer whose secondary distribution system is 120/208 V. *(Built 2026-10-20.)*
- [x] Trying to make panel A feed panel B when B already feeds A is refused, and the message names both panels.
- [x] A lug-connected feeder occupies no slot in the parent's schedule. *(No slot on the panel; schedules are not built.)*

### 4.9.7 Wires
**ID:** MEP-ELEC-007 · **Priority:** P2 · **Ref:** research/03 §10.2 ("Wiring")

**Purpose.** Draw wiring on plans as documentation of how devices are connected, with conductor tick marks and home runs, independent of the logical circuit.

**Workflow.**
1. Choose *Systems › Electrical › Wire* and a kind: arc (proposed `EW`), spline or chamfered. Pick a wire type in the Type Selector (it carries the wiring type and tick-mark style).
2. Click a device connector (snaps show connector points), then intermediate points, then the next connector. A spline or chamfered wire takes as many intermediate points as needed; an arc wire takes one mid point per span.
3. End on a connector to join two devices, or click in empty space to end with a **home-run arrow**. Press Esc to finish.
4. Alternatively, on a circuit, click the arc or chamfer control to generate permanent wiring for the whole circuit (MEP-ELEC-002).

**Behaviour & rules.**
- **Adding wires does not create circuits** and does not change circuit membership. A wire between devices on different circuits is allowed and flagged in *Check Circuits* only if the user turns on "wire/circuit mismatch".
- **Conductors:** hot, neutral and ground counts default from the circuit's wiring type (for example 1/1/1 for a single-phase branch). They can be edited per wire; minimum 1 hot, maximum 12 of each.
- **Tick marks** follow Electrical Settings › Wiring: one symbol per conductor kind, an optional slanted line across them, and a show/hide switch. Ticks are drawn at the middle of the longest span.
- **Home-run arrows** show the panel and circuit number as a tag; the arrow count equals the number of circuits carried.
- Wire crossings draw a gap of the size set in Wiring settings on the wire drawn later (the lower in draw order).
- Wires are view-specific annotation. They can be tagged, have vertex and end grips, and stay attached to connectors when devices move; if a connector is deleted, the end becomes free and a warning is issued.
- **Micro-operations (§2.1):** each click is journalled as `{op: "point"|"connector", point | connector_ref}`; replay redraws the unfinished wire in the same view.

**Data (IFC mapping).** View-specific annotation (chapter 5), stored in `views/annotation/<viewId>` as wire objects with points, kind, connector references (GlobalId + connector index) and conductor counts. Conductor counts are RXD element data (`electrical`). Wires are not exported as model elements. Cable runs that must be modelled are created as `IfcCableSegment` (MEP-ELEC-005).

**Commands.**
- `wire.create(view_id, kind: "arc"|"spline"|"chamfer", points[], connectors[], conductors?: {hot, neutral, ground}) -> id`
- `wire.set_conductors(ids[], {hot?, neutral?, ground?})`
- `circuit.create_wiring(circuit_id, view_id, kind: "arc"|"chamfer") -> ids[]`

**Acceptance criteria.**
- [ ] A wire drawn between two receptacles and ending in empty space shows a home-run arrow and tick marks that match its conductor counts.
- [ ] Moving a receptacle drags the attached wire end with it.
- [ ] Deleting a wire never changes any circuit's members or load.
- [ ] Setting a wire to 2 hot, 1 neutral, 1 ground redraws four tick marks of the configured styles.

### 4.9.8 Switch systems
**ID:** MEP-ELEC-008 · **Priority:** P2 · **Ref:** research/03 §10.3

**Purpose.** Record which switch controls which lighting fixtures, for lighting control documentation and switch-ID schedules, separately from the power circuits.

**Workflow.**
1. Select lighting fixtures and choose *Create Systems › Switch*, or right-click a fixture connector and choose *Create Switch System*.
2. Riviera creates the system and opens **Edit Switch System** mode.
3. Use **Add to System** / **Remove from System** to click further fixtures, and **Select Switch** to click a lighting switch device.
4. *Finish* commits; *Cancel* discards.

**Behaviour & rules.**
- Switch systems are **independent** of circuits and wiring. Fixtures on one power circuit can belong to different switch systems, and one switch system can span several circuits and panels.
- A fixture belongs to at most **one** switch system. Adding it to another moves it, with a notice naming the old system.
- Only lighting fixtures (and devices whose family declares a switchable connector) can be members. Only switching devices of the *Lighting* device kind can be selected as the switch; other picks are refused with "Not a lighting switch".
- A switch system may exist without a switch; it is then reported by *Check Circuits* as "switch system without switch" (information only).
- The **Switch ID** parameter on fixtures and on the switch is set from the system name (default "$1", "$2"… per level, editable) and is schedulable and taggable.
- Deleting the switch keeps the system and clears its switch. Deleting the last fixture deletes the system.
- **Micro-operations (§2.1):** each add, remove and switch pick is journalled as `{op, element_id}`; replay re-opens the mode with the same state.

**Data (IFC mapping).** `IfcDistributionSystem` (`LIGHTING`, ObjectType "SwitchSystem"). Members via `IfcRelAssignsToGroup`. The controlling switch is related with `IfcRelFlowControlElements` where it applies, and otherwise recorded in RXD element data (`electrical`). The Switch ID is written to the system's `Name` and to each member's RXD.

**Commands.**
- `switch_system.create(fixture_ids[], switch_id?) -> id`
- `switch_system.select_switch(id, switch_id)`
- `switch_system.add(id, fixture_ids[])`
- `switch_system.remove(id, fixture_ids[])`

The edit mode runs as a tool session (`tool.start`/`tool.finish`/`tool.cancel`, Chapter 1).

**Acceptance criteria.**
- [ ] Two switch systems can contain fixtures that are on the same power circuit.
- [ ] Adding a fixture that belongs to switch system $1 to $2 removes it from $1.
- [ ] Selecting a receptacle as the switch is refused.
- [ ] A schedule of lighting fixtures shows each fixture's Switch ID.

### 4.9.9 Load classifications
**ID:** MEP-ELEC-009 · **Priority:** P2 · **Ref:** research/03 §10.4

**Purpose.** Group electrical loads by kind, so that panel schedules can summarise them and apply the right demand factor to each group.

**UI.** *Manage › MEP Settings › Load Classifications* (`mep_settings.show(kind: "load_classification")`). A two-pane dialog: the list of classifications on the left (New, Duplicate, Rename, Delete), and on the right the selected classification's **demand factor** (drop-down, with a button that opens the Demand Factors dialog, MEP-ELEC-010), an optional **space load** flag, and an *Other loads* note. The dialog validates on OK.

**Behaviour & rules.**
- Defaults are Lighting, Power, HVAC, Motor and Other. Users can add their own, up to 256 per project. Names are unique (case-insensitive) and 1–64 characters.
- Each classification refers to a **demand factor** definition. A new classification defaults to a constant 100% demand factor.
- Classifications are assigned to electrical connectors in the family editor or on placed elements. A **sub-classification** (free text) can be added for finer grouping in schedules. Shared parameters for connector load classification can be created so the value can be scheduled.
- **Space load flag:** when *Load Calculations › run for spaces* is on (MEP-SET-002), classifications with this flag contribute to space electrical load densities (for example lighting and power loads used by ANA-HCL-001).
- **Deleting** a classification that connectors use asks for a replacement; *Other* is proposed. The five defaults can be renamed but not deleted.
- Loads with no classification count as *Other*.
- Changing a classification's demand factor re-runs panel roll-up (MEP-ELEC-006) in the background.

**Data (IFC mapping).** **RXD document** `electrical` (definitions: id, name, demand factor id, space flag). On ports and devices, the classification name is also written to the element's electrical pset where one exists, for example `Pset_ElectricalDeviceCommon` and `Pset_OutletTypeCommon`.

**Commands.**
- `load_classification.create(name, demand_factor_id) -> id`
- `load_classification.set(id, {name?, demand_factor_id?, space_load?})`
- `load_classification.delete(id, replace_with)`
- `connector.set(element_id, index, {load_classification})`

*Built (2026-10-20):* Manage › MEP Settings › **Load Classifications**: a list (classification, demand factor, space load, connectors using it) with New…, Edit… (name, demand factor, space load), Delete… (asks for the replacement while connectors use it, *Other* proposed) and Demand Factors…; the five defaults are renamable but not deletable (`load_classification.default`); names unique without case and 1–64 characters, at most 256. Renaming renames it on every connector naming it (types and copies' overrides); connectors name classifications by name, matched without case, an unknown name counting as *Other*. `load_classification.create/set/delete/list`. Lighting and Power have the space-load flag by default. Not yet: sub-classifications, connector classification shared parameters, the space load densities (ANA-HCL-001), writing it to device psets.

**Acceptance criteria.**
- [x] Changing a classification's demand factor changes every panel schedule summary row that uses it.
- [x] Deleting "Kitchen Equipment" while 12 connectors use it asks for a replacement, and afterwards all 12 show the replacement.
- [x] Deleting the default *Lighting* classification is refused.
- [x] Creating a second classification named "hvac" is refused as a duplicate.

### 4.9.10 Demand factors
**ID:** MEP-ELEC-010 · **Priority:** P2 · **Ref:** research/03 §10.4

**Behaviour & rules.** Calculation methods:

| Method | Variant | Example |
|--------|---------|---------|
| **Constant** | — | 80% |
| **By quantity** | Whole total at one percentage, picked by count range | 1–2 items: 100%; 3–10 items: 65% |
| **By quantity** | Incremental per range | — |
| **By load** | Whole total at one percentage | — |
| **By load** | Incremental per load range | First 10 kVA at 100%, remainder at 50% |

- An optional **largest-motor rule** weights motors in descending order with configurable percentages, for example 125%, 100%, 75% and 50%.
- Demand factors are applied when loads roll up to panels and feeders.

**Data (IFC mapping).** **RXD document** `electrical`. Panels also write their total demand load to `Pset_ElectricDistributionBoardOccurrence` where the schema defines it.

**Commands.**
- `demand_factor.create(name, method, ranges[], incremental?: bool) -> id`
- `demand_factor.evaluate(id, loads[]) -> demand`

*Built (2026-10-20):* demand factors in the electrical settings: constant, by quantity or by load (VA), ranges `{from, to?, percent}`, whole (the total at the percentage of the range it falls in) or incremental (each range's percentage on the part of the load in it; by quantity, the n-th largest load takes the percentage of the range n falls in), and the largest-motor rule (motor loads in descending order at the given percentages, the last for the rest). The default *100 %* is kept; one in use is refused for deletion. The Demand Factors dialog lists them and edits ranges as text (`0-10000: 100; 10000-: 50`). `demand_factor.create/set/delete/evaluate`. Applied in panel schedule summaries and `panel.loads_summary`. Not yet: `Pset_ElectricDistributionBoardOccurrence` demand totals, demand in feeder sizing.

**Acceptance criteria.**
- [x] Incremental by load, with the first 10 kVA at 100% and the rest at 50%, gives 17.5 kVA for 25 kVA connected.
- [x] Constant 80% gives 8 kVA for 10 kVA connected.

### 4.9.11 Circuit naming
**ID:** MEP-ELEC-012 · **Priority:** P2 · **Ref:** research/03 §10.5

**Purpose.** Generate circuit names (the "circuit number" shown on tags and panel schedules) from rules, so that projects can follow local conventions such as "1, 3, 5", "L1-3" or "DB2/7".

**UI.** *Electrical Settings › Circuit Naming* lists the schemes, with the project default marked. *New*/*Edit* opens the scheme editor:
- a list of available parts: panel name, circuit naming index, phase label, way, start slot, and any text or number parameter of circuits or panels (including shared parameters);
- the ordered list of chosen parts, each with its own prefix, suffix and separator;
- a live preview for a sample three-phase and a sample single-phase circuit.

**Behaviour & rules.**
- The project's default naming scheme is set in Electrical Settings › Circuit Naming. Built-in schemes are *Numerical*, *Prefixed* and *Panel Name + Number*; built-ins can be duplicated but not edited or deleted.
- A new scheme is made of parameters (panel name, naming index, phase label, way, start slot, shared parameters…) with a prefix, suffix and separators. A scheme needs at least one part that differs between circuits on one panel (index, way or start slot); otherwise saving is refused with "Names would not be unique".
- Multi-pole circuits use the slots they occupy, joined with a comma ("1,3,5") unless the scheme sets *First slot only*.
- Each panel's *Circuit Naming* is *By Project* or a named scheme.
- Circuit numbers update when circuits move in a panel schedule, when the panel's scheme changes, and on *Renumber* or *Update Names*. Locked circuits (MEP-ELEC-015) keep their slot and hence their number.
- If a referenced parameter is empty, the part is omitted together with its prefix and suffix, and the circuit is listed in a warning.
- Deleting a scheme that panels use switches them to *By Project* after confirmation.
- Names are resolved in the background after each transaction; tags and schedules read the resolved value.

**Data (IFC mapping).** Schemes: **RXD document** `electrical`. The resolved circuit name is written to `IfcDistributionCircuit.Name`, and the full description (panel and load name) to `LongName`.

**Commands.**
- `circuit_naming_scheme.create(name, parts[]) -> id`
- `circuit_naming_scheme.set(id, {name?, parts?[]})`
- `circuit_naming_scheme.delete(id)`
- `circuit_naming_scheme.preview(parts[], sample?) -> strings[]`
- `panel.set_naming(panel_id, scheme_id | "project")`

*Built (2026-10-20), the built-in schemes:* *Numerical* (the slots, "13,15,17"), *Prefixed* ("C7") and *Panel Name + Number* ("LP1-7", the project default); `electrical_settings.set(naming?, first_slot_only?)` for the project, and each panel *By Project* or a built-in (`panel.set`). Names are recomputed whenever circuits, panels or the scheme change, so a circuit moved to another slot is renamed. Not yet: custom schemes from parts with the uniqueness check, the scheme editor and preview, *Renumber* and *Update Names*, locked circuits, `LongName`.

**Acceptance criteria.**
- [ ] The scheme "{Panel}-{Index}" names circuit 7 on panel LP1 "LP1-7". After it moves to slot 9 it becomes "LP1-9".
- [x] A three-pole circuit in slots 13, 15 and 17 is named "13,15,17" by the *Numerical* scheme. *(Tested with slots 3, 5 and 7.)*
- [ ] A scheme made only of the panel name cannot be saved.
- [ ] Changing the project default updates every panel set to *By Project* and none of the panels set to a named scheme.

### 4.9.12 Panel schedules
**ID:** MEP-ELEC-013 · **Priority:** P2 · **Ref:** research/03 §10.6 · screenshots/structure_mep/panel_schedule_branch_two_column.png

**Workflow.**
1. Set up load classifications, then demand factors, then assign classifications to connectors.
2. Format templates.
3. Create schedules:
   - Select panels of the same type and choose *Create Panel Schedules*, using the default template or a chosen one.
   - For many panels at once, use *Analyze › Reports & Schedules › Panel Schedules* (proposed `PS`).
4. Manage circuits on the schedule.

Panel schedules appear in the Project Browser under *Panel Schedules* and are placed on sheets like other schedules (chapter 5).

**Behaviour & rules.**
- **Default content:**
  - header: panel, voltage, phases, wires, mains rating, mounting, enclosure, location
  - circuit table: load name, trip, poles, circuit number, load per phase, total
  - manufacturer and notes
  - a **loads summary** by load classification: connected load, demand factor and estimated demand
- Schedules are live views of the circuits, not copies.

**Data (IFC mapping).** The schedule view is a chapter 5 view object. Its definition is RXD data (chapter 5), and it references the panel's GlobalId.

**Commands.** `panel_schedule.create(panel_ids[], template_id?) -> view_ids[]`

*Built (2026-10-20):* Analyze › Reports & Schedules › **Panel Schedules** (also Systems › Electrical): a schedule per selected panel (or one chosen), a schedule of kind `schedule.panel` naming the panel's GlobalId, opened in a tab and listed under *Panel Schedules* in the Project Browser, with a contextual *Panel Schedule* tab (Change Panel, Export, Load Classifications, Panel Hierarchy). The table, one column in slot order: the header (panel, distribution system, supply, slots used), every slot with the circuit starting there (number, load name, classification, trip, poles, load, load per phase; slots 1–2 on phase A, 3–4 B, 5–6 C, …; one load per pole on unbalanced connectors, otherwise shared), the further poles (↳), empty slots, feeders on lugs, the totals and currents per phase, and the loads summary by load classification (connected, demand factor, demand) with sub-panels' loads rolling up by their own classifications. Load name and trip cells are editable. Live: it is rebuilt from the circuits whenever the model changes; CSV export as other schedules. `panel_schedule.create`, `panel_schedule.change_panel`, `panel.loads_summary`. Not yet: templates and the two-column layout (MEP-ELEC-014), header fields beyond these (mains rating, mounting, enclosure, location), manufacturer and notes, placing on sheets.

**Acceptance criteria.**
- [x] A schedule for a panel with 18 circuits lists them in slot order, with per-phase totals that match the sum of the circuit loads.
- [x] Changing a circuit's load name in the model updates the schedule cell, and editing the cell updates the model.

### 4.9.13 Panel schedule templates
**ID:** MEP-ELEC-014 · **Priority:** P2 · **Ref:** research/03 §10.6 ("Templates")

**Purpose.** Define how panel schedules look and what they show, once per project, so that every schedule of a panel kind is formatted the same way and can be re-formatted by switching template.

**Workflow.**
1. Choose *Manage › Panel Schedule Templates › Manage Templates* (`panel_schedule_template.manage`).
2. On the *Manage Templates* tab pick a **kind** (Branch Panel, Data Panel, Switchboard), then select a template and use *Duplicate*, *Rename*, *Delete*, *Set as Default* or *Open* (edit).
3. On the *Apply Templates* tab pick panel schedules in the model and assign a template of the matching kind to them in one step.
4. Editing a template opens it in a schedule-like editor view. *Set Template Options* chooses sections, slot count and columns; cells are mapped to parameters; *Finish Template* saves it.

**UI.**
- **Manage Templates dialog.** Two tabs. *Manage Templates*: kind filter, template list with a **default** marker per kind, buttons as above. *Apply Templates*: a list of panel schedule views (filterable by panel kind and by current template) and a template picker; only templates of the schedule's kind are offered.
- **Template editor.** Ribbon "Modify Panel Schedule Template": *Set Template Options*, *Set Parameter* (map the selected cell to a parameter of the panel, circuit or load summary), *Combine Parameters* (several parameters with separators in one cell), *Edit Font*, *Borders*, *Shading*, *Insert/Delete Row and Column*, *Merge/Unmerge*, *Resize*, *Finish Template* and *Cancel*.
- **Template Options** pages: *General Settings* (section visibility for header, circuit table, loads summary and footer; total width; **slot count**, default 42, range 1–168; whether unused slots are shown), *Circuit Table* (column layout and per-phase load columns), *Loads Summary* (which load classifications are listed: all, or only those with connected load).

**Behaviour & rules.**
- Three kinds:
  - **Branch panel**: two columns with circuits across, two columns with circuits down, or one column
  - **Data panel**: a single circuit column
  - **Switchboard**: one row per feeder or distribution circuit
- The editor works on these sections: header, circuit table, loads summary and footer.
- Cells map to parameters, and formatting and merging are supported. A cell mapped to a parameter that a panel does not have shows blank, not an error.
- Defaults are regional: two-column, circuits across, for imperial templates; one column for metric templates. Each kind has exactly one default template; the first template of a kind becomes the default.
- Deleting a template used by schedules asks for a replacement template of the same kind; the default template of a kind cannot be deleted until another is set as default.
- Template edits update every schedule that uses the template, on *Finish Template*, in one transaction. Per-schedule formatting overrides (MEP-ELEC-015) are kept unless they refer to removed rows or columns, which are reported.
- A slot count smaller than the highest occupied slot of a panel that uses the template is refused, and the message names that panel.

**Data (IFC mapping).** **RXD document** `electrical` (templates, kind defaults). Schedule-to-template assignment is part of the schedule view's RXD data (chapter 5).

**Commands.**
- `panel_schedule_template.manage()` (opens the Manage Templates dialog; no model change by itself)
- `panel_schedule_template.create(kind, name, options) -> id`
- `panel_schedule_template.edit(id, cell_map, formatting)`
- `panel_schedule_template.apply(template_id, schedule_view_ids[])`
- `panel_schedule_template.set_default(template_id)`

**Acceptance criteria.**
- [ ] Switching a schedule from a two-column to a one-column template keeps all circuits and re-lays them out.
- [ ] Applying a Data Panel template to a Branch Panel schedule is not offered in *Apply Templates*, and the command form returns a kind-mismatch error.
- [ ] Mapping a header cell to "Mains Rating" and finishing the template shows each panel's mains rating in all 5 schedules that use the template.
- [ ] Setting the slot count to 24 on a template used by a panel with a circuit in slot 30 is refused, naming that panel.

### 4.9.14 Editing circuits in a panel schedule
**ID:** MEP-ELEC-015 · **Priority:** P2 · **Ref:** research/03 §10.6 ("Modify Panel Schedule ribbon") · screenshots/structure_mep/panel_schedule_modify_ribbon.png

**UI.** Contextual "Modify Panel Schedule" tab:
- **Move Across** and **Move Up/Down**
- **Assign Spare**, **Assign Space** and **Remove Spare/Space**
- **Lock/Unlock** (locked circuits do not move)
- **Group/Ungroup**
- **Rebalance Loads** across phases
- **Update Names**
- **Change Template** and **Change Branch Panel**
- font, borders and shading
- insert and delete rows
- merge cells

**Workflow.** Open a panel schedule view, select one or more circuit cells (or empty slots) and use the contextual tab. Moves can also be made by dragging a circuit row to another slot.

**Behaviour & rules.**
- **Move Across** swaps a circuit between the left and right columns of a two-column schedule; **Move Up/Down** moves it by one slot position on the same side, swapping with the neighbour. A move is refused when the target slots are locked, when a multi-pole circuit would cross the end of the panel, or when its poles would no longer land on distinct phases; the message names the blocking circuit.
- **Spares** are reserved breakers with a rating and a load name (default label from Electrical Settings › Panel Schedules). **Spaces** are empty slots prepared for future breakers. Both occupy slots, can be locked, and count in totals only if *Include Spares in Panel Totals* is on. *Remove Spare/Space* frees the slot.
- **Lock/Unlock**: locked circuits, spares and spaces are not moved by Move, Rebalance or Renumber.
- **Group/Ungroup**: grouped circuits move together and keep their relative order; a group cannot mix sides of a two-column schedule.
- **Rebalance Loads** moves unlocked circuits to reduce the phase imbalance. It uses a greedy assignment by descending load, then local swaps, and never changes a circuit's pole count. It reports the imbalance (maximum deviation from the mean phase load, in VA and %) before and after, and does nothing if it cannot improve it.
- **Update Names** rebuilds load names from the load classification and the space name and number of the first device, for circuits whose load name has not been edited by hand (hand-edited names are kept unless *Overwrite edited names* is ticked).
- **Change Template** re-lays the schedule with another template of the same kind (MEP-ELEC-014). **Change Branch Panel** switches the view to another panel of the same template kind.
- **Formatting** (font, borders, shading, insert/delete rows, merge) applies to this schedule only and is stored as overrides of its template; *Reset to Template* removes them.
- Every slot change re-runs circuit naming (MEP-ELEC-012).

**Data (IFC mapping).** Slot positions, locks, groups, spares and spaces are RXD element data (`electrical`) on the panel. Formatting overrides are part of the schedule view's RXD (chapter 5). Spares are not exported as circuits; they are listed in the panel's RXD only.

**Commands.**
- `panel_schedule.move(view_id, circuit_id, to_slot)`
- `panel_schedule.move_across(view_id, circuit_ids[])`
- `panel_schedule.assign_spare(view_id, slot, rating?)`
- `panel_schedule.assign_space(view_id, slot)`
- `panel_schedule.remove_spare_space(view_id, slots[])`
- `panel_schedule.lock(view_id, circuit_ids[], bool)`
- `panel_schedule.group(view_id, circuit_ids[], bool)`
- `panel_schedule.rebalance(view_id) -> {before, after}`
- `panel_schedule.update_names(view_id, overwrite_edited?)`
- `panel_schedule.change_template(view_id, template_id)`
- `panel_schedule.change_panel(view_id, panel_id)`

**Acceptance criteria.**
- [ ] Rebalancing a panel whose phase loads are 12/6/3 kVA, using movable single-pole circuits, reduces the maximum deviation from the mean and leaves locked circuits where they are.
- [ ] Moving a 2-pole circuit so that its second pole would fall beyond the last slot is refused.
- [ ] With *Include Spares in Panel Totals* off, a 20 A spare does not change the panel totals.
- [ ] *Update Names* leaves a hand-edited load name unchanged unless *Overwrite edited names* is ticked.

### 4.9.15 Cable tray
**ID:** MEP-ELEC-016 · **Priority:** P1 · **Ref:** research/03 §10.7, §7.3 ("Cable Tray Settings"), §8.3 (fitting controls)

**Purpose.** Model cable containment (tray and ladder) for coordination, with automatic and manual fittings, so that routes can be checked for clashes and scheduled by length and size.

**Workflow.**
1. Choose *Systems › Electrical › Cable Tray* (proposed `CT`) and a type.
2. Set width, height, middle elevation and bend radius on the contextual tab or in Properties; set justification and *Automatically Connect* as for ducts (MEP-DUCT-001).
3. Click a start point and further points; bends, tees and crosses are inserted where the run turns or meets another tray. Changing the elevation and pressing *Apply* creates a vertical section (rise or drop, MEP-DUCT-011).
4. To place a fitting by hand, choose *Systems › Electrical › Cable Tray Fitting* (proposed `TF`), pick a fitting type and click on a tray end or along a tray.

**UI.** On a selected tray: end grips, size text, "+"/"−" upgrade and downgrade on fittings, flip, rotate, and a bend-radius grip on bends. The context menu has *Draw Cable Tray*, *Split* and *Select* (Tab selects the run).

**Behaviour & rules.**
- Types: ladder, channel, solid bottom and trough, each **with fittings** (bends, tees and crosses are separate `fitting` elements chosen by routing preferences, MEP-DUCT-002) or **without fittings** (bends are drawn as curved portions of the segment itself, with no separate fitting elements; manual fitting placement is refused on these types).
- The bend radius defaults to width × the type's **bend radius multiplier** (default 1.0). A bend radius below half the width is refused.
- **Manual fittings** (`cable_tray_fitting.place`): placed on an open end, the fitting takes the end's size and elevation and connects; placed along a tray, a tee or cross splits the tray and keeps both parts connected. A transition (reducer) is inserted automatically where a fitting leg and the tray differ in width.
- Fitting controls: elbow to tee and tee to cross ("+"), remove an unused leg ("−"), change angle (snaps to the Angles setting), change bend radius, flip and rotate.
- **Split** cuts a straight at a point into two connected segments, with a union fitting if the type defines one.
- Tray carries no circuit logic; cables are not modelled inside it in the first release.
- Fill ratio is not calculated (open question for a later release).

**Micro-operation schema and replay (§2.1).** `tray.pick_point{xyz, snap_ref?}`, `tray.set_param{name, value}`, `tray.apply_elevation{value}`, `tray.finish`, `tray.cancel`. Replay re-applies the ops in order and regenerates fittings from the routing preferences current at replay time.

**Data (IFC mapping).** `IfcCableCarrierSegment` (`CABLETRAYSEGMENT`, `CABLELADDERSEGMENT` or `CABLETRUNKINGSEGMENT`) with `Pset_CableCarrierSegmentTypeCableTraySegment` (or the ladder or trunking variant) and `Qto_CableCarrierSegmentBaseQuantities`. Fittings are `IfcCableCarrierFitting` (`BEND`, `TEE`, `CROSS`, `REDUCER`), typed by `IfcCableCarrierFittingType`, with nested `IfcDistributionPort`s (`CABLECARRIER`). A curved segment of a type without fittings is one `IfcCableCarrierSegment` with a swept body along a composite curve. Justification and bend-radius multiplier are **RXD element data** (`constraints`).

**Commands.**
- `cable_tray.create(type_id, start, end, width, height, elevation, level) -> element_ids[]`
- `cable_tray.split(id, point) -> ids[]`
- `cable_tray_fitting.place(type_id, host_id?, point?, params) -> id` (`host_id` is a tray or an open end's element; `params` holds angle, leg sizes and bend radius)
- The shared fitting controls `mep_fitting.upgrade`, `mep_fitting.downgrade`, `mep_fitting.flip` and `mep_fitting.rotate` (MEP-DUCT-003) also apply to tray fittings.

*Built (2026-10-20):* Systems › Cable Tray & Conduit › **Cable Tray** (`CT`): a form (type, width, height, middle elevation, optional bend radius), then clicks in a plan, E for a rise or drop, Enter or Esc to finish (`cable_tray.create`; the built-in *Ladder Cable Tray*). Segments are `IfcCableCarrierSegment` (CABLELADDERSEGMENT for ladder, CABLETRAYSEGMENT for channel and solid bottom, CABLETRUNKINGSEGMENT for trough) and fittings `IfcCableCarrierFitting` (BEND, TEE, CROSS, REDUCER; caps and couplings USERDEFINED with ObjectType CAP or COUPLING), with CABLECARRIER ports. Bends have a radius, width × the type's multiplier (1.0 by default) or `bend_radius`, refused below half the width; a 90° bend's legs are the radius long and its body is swept along the arc. A type *without fittings* (`mep_segment_type.create` `with_fittings: false`) draws each bend as a curved segment (an arc tangent at both ends, one `IfcCableCarrierSegment`). **Cable Tray Fitting** (`TF`, `cable_tray_fitting.place`): tee, cross, elbow (angle, turn direction, radius), coupling, cap or Split, placed by clicking: on an open end it takes the end's size and connects; along a tray a tee, cross or coupling splits it and keeps both parts connected; refused on types without fittings, naming the type. `cable_tray.split` adds a coupling where the routing has a *union* row. **Upgrade/Downgrade Fitting** ("+"/"−", `mep_fitting.upgrade`/`downgrade`, all domains): elbow → tee with an open leg carrying on straight → cross, and back by removing an open leg (connections kept, later legs renumbered). `cable_tray.set_size`. Not yet: the in-canvas fitting controls, grips and size text, change angle and bend-radius grips, flip and rotate, automatic transitions between widths, crosses where a run meets two trays, the micro-operation replay, fill. Trays, ducts, pipes, conduit, their fittings and air terminals above the cut plane show in plans in projection (DOC-VR-002).

**Acceptance criteria.**
- [x] A ladder tray drawn around a corner gets a bend whose radius is width × the type multiplier.
- [x] Placing a tee fitting along a 300 mm tray splits it into two segments, and all three elements are connected.
- [x] `cable_tray_fitting.place` on a type without fittings is refused with a message naming the type.
- [x] "+" on a bend whose run continues straight turns it into a tee with an open third leg.

### 4.9.16 Conduit and parallel conduits
**ID:** MEP-ELEC-017 · **Priority:** P1 · **Ref:** research/03 §10.7, §7.3 ("Conduit Settings")

**Workflow.** Choose *Systems › Electrical › Conduit* (proposed `CN`), pick a type and a diameter from the active standard, set the elevation, then click points as for cable tray (MEP-ELEC-016). To add a fitting by hand, choose *Conduit Fitting* (proposed `NF`) and click on a conduit end or along a conduit.

**Behaviour & rules.**
- *Conduit* has types with or without fittings. Parameters: diameter, offset and bend radius. Standards and sizes come from Electrical Settings; only sizes of the type's **standard** are offered, and a size outside it is refused.
- Rise and drop symbols appear automatically on vertical changes (MEP-DUCT-011).
- **Conduit fittings** (`conduit_fitting.place`): elbows, tees, crosses, couplings (unions), reducers, boxes (pull and junction boxes with up to six connectors) and caps. Placed on an open end, the fitting takes the conduit's diameter and connects; placed along a conduit, a tee, cross, box or union splits it and keeps both parts connected. Manual fittings are refused on types without fittings, which draw bends as curved portions of the segment.
- The fitting controls of MEP-DUCT-003 ("+", "−", flip, rotate) and change-angle apply to conduit fittings. A box has no "−" control.
- The bend radius defaults to the standard's radius for the diameter, or the diameter × the type multiplier where the standard gives none.
- **Parallel Conduits** offers *Same Bend Radius* or *Concentric Bend Radius*, plus horizontal and vertical counts and offsets. Concentric bends are only for conduit types without fittings.
- **Surface connectors** let conduit leave equipment anywhere on a face (*Connect Conduit to Equipment*). Parallel conduits need a run connected through a surface connector or to cable tray.

**Data (IFC mapping).** `IfcCableCarrierSegment` (`CONDUITSEGMENT`) with `Pset_CableCarrierSegmentTypeConduitSegment`. Fittings are `IfcCableCarrierFitting` (`BEND`, `TEE`, `CROSS`, `REDUCER`; couplings and caps as `USERDEFINED` with ObjectType "COUPLING" or "CAP"), typed by `IfcCableCarrierFittingType`. Pull and junction boxes are `IfcJunctionBox` (`POWER` or `DATA`) with `Pset_JunctionBoxTypeCommon`. All carry nested `CABLECARRIER` ports. The conduit standard name is **RXD element data** (`electrical`) on the type. The cables a conduit carries can be related with `IfcRelAggregates` or `IfcRelContainedIn…` patterns where modelled; this is optional.

**Commands.**
- `conduit.create(type_id, start, end, diameter, elevation, level) -> element_ids[]`
- `conduit.create_parallel(run_ids[], h_count, v_count, h_offset, v_offset, bend: "same"|"concentric") -> element_ids[]`
- `conduit_fitting.place(type_id, host_id?, point?, params) -> id` (`params` holds angle, diameters per leg and, for boxes, the connector layout)

The drawing tool uses the micro-operation schema of MEP-ELEC-016 with the `conduit.` prefix.

*Built (2026-10-20):* Systems › Cable Tray & Conduit › **Conduit** (`CN`, `conduit.create`): diameters from the type's **standard** (Electrical Settings `conduit_standards`: built in *IEC 61386 (metric)* 16–63 mm and *EMT* 1/2"–2" outside diameters with the NEC Chapter 9 Table 2 bend radii; `conduit_standard.create` adds one); a size outside it is refused listing the sizes. Bends take the standard's radius for the diameter, else diameter × the type's multiplier (6 by default). Segments are `IfcCableCarrierSegment` CONDUITSEGMENT; types with or without fittings as for tray. **Conduit Fitting** (`NF`, `conduit_fitting.place`): elbow, tee, cross, coupling, cap and **junction box** (`IfcJunctionBox` POWER, 2–6 connectors, a cube sized to its connections) on an open end or along a conduit (splitting it); "−" is refused on a box. `conduit.split` puts a coupling in (the built-in conduit routing has a union row). **Parallel Conduits** (`conduit.create_parallel`): copies a level run without branches across (to the left, or right with a negative offset) and up, with *Same* or *Concentric* bends (concentric only for types without fittings: radii grow by the offset on the outside of each turn and shrink inside, refused where they would be too tight). `conduit.set_size` checks the standard. Not yet: surface connectors and *Connect Conduit to Equipment*, parallel runs needing a surface connector or tray, rise and drop symbols, the fitting controls in the view, `IfcJunctionBox` DATA and its pset, box connector layouts beyond the faces.

**Acceptance criteria.**
- [x] Concentric parallel conduits around a 90° bend have bend radii that increase by the offset for each conduit.
- [x] Concentric mode is refused on a conduit type with fittings.
- [x] A junction box placed along a 25 mm conduit splits it, and the box exports as `IfcJunctionBox` connected to both conduits.
- [x] A 32 mm conduit cannot be drawn with a type whose standard lists only 16, 20 and 25 mm.

### 4.9.17 Electrical analytical loads (preliminary design)
**ID:** MEP-ELEC-019 · **Priority:** P2 · **Ref:** research/03 §10.8

**Purpose.** Plan loads before physical devices are placed. This works over linked models or imported plans.

**Behaviour & rules.**
- **Area-based load boundaries:** sketched, or derived from rooms or spaces. They can be shown or hidden.
- **Area-based loads** (*Electrical Analysis › Area-Based Load › Add Load Area*):
  1. Pick enclosed regions.
  2. Assign an **area-based load type**: a load classification plus a **power density** in W/m² or W/ft².
  3. True load = density × area. Apparent load = true load ÷ power factor (× quantity).
  4. Loads can be divided.
- **Equipment loads:** load classification, voltage, power factor and apparent load.
- **Load sets** group loads.
- The *Electrical Analytical Load* schedule category summarises area and equipment loads, with grouping and totals.
- Like the reference product, the first release supports three-phase distribution only for analytical distribution elements.

**Data (IFC mapping).** Load areas are `IfcSpatialZone` (`USERDEFINED`, ObjectType "ElectricalLoadArea") with a footprint representation, and load values in RXD element data (`electrical`). Equipment loads are RXD element data on a placeholder `IfcSpatialZone` or on the space they sit in. See §4.17 Q5.

**Commands.**
- `electrical_load_area.create(boundary | space_ids[], load_type_id) -> id`
- `electrical_load_area.divide(id, line) -> ids[]`
- `equipment_load.create(point | space_id, classification, voltage, pf, apparent_load) -> id`
- `electrical_load_type.create(name, classification, density) -> id`
- `load_set.create(load_ids[]) -> id`

**Acceptance criteria.**
- [ ] A 250 m² area with a 12 W/m² lighting load type reports a true load of 3 000 W. With PF 0.9 it reports about 3 333 VA apparent.

### 4.9.18 Conceptual distribution system
**ID:** MEP-ELEC-020 · **Priority:** P2 · **Ref:** research/03 §10.8 ("Conceptual distribution system")

**Behaviour & rules.**
- In the System Browser's *Electrical Analytical Systems* view, build a tree of these nodes:
  - **power source** (utility or generator)
  - **bus** (panelboard or switchboard)
  - **transformer** (needs a secondary distribution system)
  - **transfer switch**
  - loads
- Children inherit the parent's distribution system, and incompatible children are refused.
- **Downstream connected phases** maps single-phase children onto three-phase parents (an edit dialog per node).
- Load totals and demand roll up through the tree.

**Data (IFC mapping).** Nodes are geometry-less occurrences: `IfcElectricDistributionBoard`, `IfcTransformer`, `IfcElectricGenerator` and `IfcSwitchingDevice` (`USERDEFINED` "TRANSFERSWITCH") with no Representation and RXD element data flag "analytical". The tree is expressed with `IfcDistributionCircuit` groups. This is an open choice (§4.17 Q5).

**Commands.**
- `electrical_analytical.add_node(kind, parent_id?, distribution_system_id?) -> id`
- `electrical_analytical.set_phases(node_id, mapping)`
- `electrical_analytical.rollup(root_id) -> report`

**Acceptance criteria.**
- [ ] Adding a 230 V single-phase bus under a 400/230 V three-phase bus asks which phase it connects to, and the parent's per-phase load reflects that choice.

### 4.9.19 Circuit renumbering
**ID:** MEP-ELEC-021 · **Priority:** P2 · **Ref:** research/03 §10.5, §10.6 ("Update Names", "Lock/Unlock") · web: Updating Circuit Names on a Panel

**Purpose.** Close gaps in a panel's circuit numbering after circuits are deleted, moved or disconnected, without re-entering circuits one by one.

**Workflow.**
1. Select a panel (or open its panel schedule) and choose *Renumber Circuits* (proposed `RI`) on the Electrical contextual tab or the Modify Panel Schedule tab.
2. A small dialog shows the start number (default 1) and a preview list: old number, new number, load name and phase, with changed rows highlighted by a text marker.
3. *OK* renumbers; *Cancel* leaves the panel unchanged.

**Behaviour & rules.**
- Circuits are moved to consecutive slots from the start number, keeping their current order. A multi-pole circuit keeps its pole count and occupies as many consecutive slots as before.
- **Locked** circuits (MEP-ELEC-015) and **spaces** stay in their slots; other circuits flow around them. **Spares** are treated like circuits.
- The slot count of the panel cannot be exceeded; if the start number would push a circuit past the last slot, the command is refused and names the first circuit that does not fit.
- On a three-phase panel, moving a circuit changes its phase. The dialog shows the phase loads before and after, and warns when the maximum phase imbalance grows by more than 10 percentage points. It does not rebalance; *Rebalance Loads* is separate.
- Circuit names are re-derived from the panel's circuit naming scheme (MEP-ELEC-012), as *Update Names* does. Load names typed by the user are not changed.
- Wires, tags and schedules that show circuit numbers update in the same transaction. Feeders are renumbered like branch circuits.
- A panel with no gaps and start number 1 is a no-op and adds no undo step.

**Data (IFC mapping).** The new name is written to `IfcDistributionCircuit.Name` (as in MEP-ELEC-012). Slot and start-slot values are **RXD element data** (`electrical`) on each circuit.

**Commands.** `circuit.renumber(panel_id, start?)` (renumbers the panel's circuit indexes and closes gaps).

**Acceptance criteria.**
- [x] On a single-phase panel with circuits in slots 1, 2, 5 and 9, renumbering gives slots 1, 2, 3 and 4, and the scheme "{Panel}-{Index}" renames the last circuit "LP1-4".
- [x] A circuit locked in slot 7 is still in slot 7 after renumbering, and no other circuit is placed in it.
- [x] A 3-pole circuit keeps 3 consecutive slots after renumbering.
- [x] Renumbering with start 40 on a 42-slot panel holding 5 circuits is refused and names the first circuit that does not fit.

*Built (2026-10-25):* Systems › Electrical › **Renumber Circuits** (`RI`) on the selected panel: a list of every circuit's number now and after, load name, phases and lock, moved rows marked •, with the phase loads (the panel's phases only) and imbalance before and after and the warning, *Start…* to change the first slot and *Renumber*. `circuit.renumber(panel_id, start?)` and `circuit.renumber_preview` (the same report, no change). The panel's circuits with slots (branch circuits and feeders, not a feeder on feed-through lugs) move in their current slot order: each to the lowest start slot from the start number (and past the previous circuit's) whose poles' slots (every second slot, as placed) are free of locked circuits and those already placed; the whole command is refused, naming the circuit, when one would pass the last slot. Names are made again by the panel's naming scheme (`rename_all`), load names untouched. Imbalance is the largest phase's excess over the average as a percentage of the average; a growth of more than 10 points is a warning (`circuit.phase_imbalance`), and nothing is rebalanced. Nothing to move changes nothing and adds no undo step. With it, from MEP-ELEC-015: **Lock Circuits** (`circuit.set_locked(circuit_ids, locked)`, kept on the circuit recipe) and `circuit.select_panel(…, slot?)` to choose a circuit's first slot (refused when taken or past the last slot). Not yet: spares and spaces (MEP-ELEC-015), renumbering from the panel schedule's tab, the changed rows highlighted in the panel schedule, wires (not built).

### 4.9.20 Rooftop photovoltaic arrays
**ID:** MEP-ELEC-022 · **Priority:** P2 · **Ref:** owner requirement (2026-11-12, the hotel: "to the remaining roof areas not covered by glazings or HVAC equipment add an array of solar panels"); ANA-SOLAR-001 (yield); Riviera's own design

**Purpose.** Fill what is left of a roof with photovoltaic modules, clear of the glazing, plant and other things standing on it, in rows that do not shade each other.

**Behaviour & rules.**
- **The region:** `outline`, or the outer outlines of the level's floors, less a `setback` from the edge (default 4 ft, a fire-service pathway).
- **Kept clear:** every element whose body rises from 50 mm to 8 m above the level, by its plan extent grown by `clearance` (default 1.2 m): roofs and glazing, equipment, lift overruns, stairs and the like. Railings, floors, coverings, spaces, beams and columns are not obstacles.
- **The modules** (`module` {width, length, watts}, default 1.134 × 1.722 m and 400 W) are tilted `tilt` (default 10°) up from the side facing `azimuth` (degrees clockwise from true north; default toward the equator), `gap` apart along a row (default 20 mm), their low edge 0.3 m above the roof. Rows are `row_pitch` apart, by default L cos tilt + L sin tilt / tan α, α the sun's noon altitude at the winter solstice (90° − |latitude| − 23.44°, at least 15°). A module goes where it lies wholly inside the region and touches no obstacle.
- Without a location, a note: the array faces south, spaced for 40° N.
- **The window:** Systems › Electrical › PV Array: the module's watts, tilt, setback and clearance, then a click on the roof.

**Data (IFC mapping).** An `IfcSolarDevice` (SOLARPANEL) whose body is all its modules, contained in its level; the module centres, tilt and facing in its recipe.

**Commands.** `pv.array(level, outline?, module?, tilt?, azimuth?, setback?, clearance?, gap?, row_pitch?, name?) -> {array, modules, rows, kwp, area, row_pitch, kept_clear_of [{element, class}], notes}`.

**Acceptance criteria.**
- [x] A bare 30 × 20 m roof at 25.8° N takes over 150 modules in rows 1.70 + 0.30 / tan 40.8° apart, 0.4 kWp each. With an air handling unit and a 10 × 20 m glazed roof on it, it takes fewer, keeps clear of both, and nothing overlaps; saved, it is an `IfcSolarDevice` SOLARPANEL.
- [x] The sample *An atrium hotel with a roof pool* covers its open roof with an array clear of the atrium's glazing, the air handling units and the lift overruns.

*Built (2026-11-12):* `riviera_core::pv_arrays`, Systems › Electrical › PV Array. Defaults are E-138. Not yet: strings, inverters and circuits; east–west and portrait layouts; sloped roofs and façades; ballast and wind uplift; residential ridge setbacks; the array's yield (use the solar analysis) and its place in the energy model.

---

## 4.10 MEP fabrication (open fabrication content)

**Design stance.** The reference product's fabrication tools are driven by a proprietary configuration database and proprietary part files. Riviera **does not read or write those formats**. Instead it defines the **Riviera Open Fabrication Content (ROFC)** model. ROFC is a documented, versioned content format that anyone can author, publish and exchange under a licence of their choice. Fabrication models are written to IFC with full geometry, so a model never depends on its content library to be viewed. All features in this section are **P2**.

Ref: research/03 §11 · screenshots/structure_mep/mep_fabrication_parts_model.png

### 4.10.1 ROFC content model
**ID:** MEP-FAB-001 · **Priority:** P2 · **Ref:** research/03 §11 ("Concept")

**Purpose.** Define open fabrication content that covers what LOD 400 duct, pipe and containment detailing needs.

**Behaviour & rules.** An ROFC **configuration** is a folder or ZIP package with:

| Component | Content |
|-----------|---------|
| `manifest` | Name, UUID, version, units, SPDX licence (content may use data licences such as CC-BY-4.0 or CC0), authors |
| **Materials and gauges** | Material, thickness or gauge tables by size, density for weight |
| **Specifications** | Gauge, insulation and connector rules by size range, for example "rectangular low-pressure galvanised" |
| **Connectors** | End-connection kinds (slip, flange, grooved, welded, threaded, press) with length allowances and gap rules |
| **Seams** | Longitudinal seam kinds and allowances |
| **Stiffeners and airturns** | Parametric definitions and placement rules |
| **Part templates** | Parametric patterns: straight, radius bend, segmented bend, offset, tee, wye, cross, transition, reducer, cap, tap, damper, valve body, hanger. Each has a dimension schema and a **sandboxed Lua generator** that produces geometry and connectors. |
| **Services** | Name, abbreviation, system classification mapping, default specification, and one or more **palettes** |
| **Palettes and buttons** | A button maps to one or more part templates with **size conditions** (ranges). Alternatives are shown on the button. |
| **Profiles** | Named subsets of services for a project or trade |
| **Fluids** | Fluid tables for pipework |
| **Reports** | Report and worksheet definitions (MEP-FAB-009) |

- A JSON Schema validates every file. Lua generators run in the restricted sandbox: no `io`, `os` or `ffi`.
- A project uses **one configuration at a time**, optionally filtered by a **profile**. The configuration is identified by UUID and version.
- Content packs can be local folders or HTTP URLs, for example a Git repository or a BIMserver-hosted package. Riviera caches them and verifies their checksums.
- In BIMserver mode, a configuration change is a recorded model change. Collaborators are told to get the latest version before editing fabrication parts.

**Data (IFC mapping).** **RXD document** `fabrication` records the active configuration UUID, version, profile, loaded services and checksums. Part templates are kept as **RXD family recipes**.

**Commands.**
- `fabrication_config.load(path | url, profile?) -> config_id`
- `fabrication_config.reload()`
- `fabrication_config.validate(path) -> issues[]`

**Acceptance criteria.**
- [ ] A configuration with a malformed part template fails validation, and the message names the file and the JSON path.
- [ ] A model with fabrication parts opens and displays correctly when its configuration is unavailable. Editing those parts is disabled, with an explanation.

### 4.10.2 Fabrication settings
**ID:** MEP-FAB-002 · **Priority:** P2 · **Ref:** research/03 §11 ("Fabrication Settings") · screenshots/structure_mep/fabrication_settings_dialog.png

**Purpose.** Choose the project's ROFC configuration and profile, and decide which services and extra parts are loaded, so that the Fabrication Parts palette offers only what the trade needs.

**UI.** *Systems › Fabrication* launcher, the Settings button on the palette, or *Manage › MEP Settings › Fabrication Settings* (`mep_settings.show(kind: "fabrication")`). It contains:
- configuration and profile pickers, with local and remote sources shown by a text label (not vendor icons); each entry shows name, version, licence and source path or URL
- the **services** list: two columns, *Unloaded* and *Loaded*, with *Add*/*Remove* buttons, multi-select and a search box; each service shows its abbreviation and part count
- additional **parts** outside services (single part templates that can be placed without a service)
- *Reload configuration*, which re-reads the content from its source
- tabs for **connection indicators** (how open and mismatched ends are drawn: symbol, size, colour token) and **fluids** (fluid tables from the configuration, read-only, with the option to copy one into Mechanical Settings)

**Behaviour & rules.**
- Changing the **configuration** in a model that already has fabrication parts asks whether to keep the parts; kept parts whose templates are missing in the new configuration become "out of step" and can be viewed but not edited (MEP-FAB-001).
- Changing the **profile** filters the services shown; services that parts use stay loaded even if the new profile omits them, with a notice.
- Unloading a service that parts in the model use is refused; the message gives the part count and offers *Select parts*.
- *Reload configuration* compares checksums. Parts whose template changed are marked out of step and listed; *Update parts* regenerates them in one transaction.
- Remote sources that cannot be reached fall back to the local cache, with a warning stating the cache date.
- All changes apply on OK, in one undoable transaction.

**Data (IFC mapping).** **RXD document** `model/fabrication`: configuration UUID and version, profile, loaded service IDs, extra parts, indicator settings and source checksums.

**Commands.**
- `fabrication_settings.set_services(loaded_ids[])`
- `fabrication_settings.set_profile(profile_id)`
- `fabrication_settings.set_parts(part_template_ids[])`
- `fabrication_settings.set_indicators(params)`
- `fabrication_part.update_out_of_step(scope?) -> ids[]`

**Acceptance criteria.**
- [ ] Unloading a service that parts in the model use is refused, and the dialog lists how many parts use it.
- [ ] Switching to a profile without the "Plumbing" service keeps "Plumbing" loaded while 10 parts use it and shows a notice.
- [ ] After a template file changes in the source, *Reload configuration* lists the affected parts as out of step, and *Update parts* regenerates them while keeping their connections.
- [ ] With the remote source offline, the configuration loads from cache and a warning shows the cache date.

### 4.10.3 Fabrication Parts palette and part placement
**ID:** MEP-FAB-003 · **Priority:** P2 · **Ref:** research/03 §11 ("MEP Fabrication Parts palette", "Placement tools")

**UI.**
- **Palette** (proposed `PB`): service and palette drop-downs; part buttons, where an arrow lists alternatives and a tooltip shows the size-condition ranges; Settings; a **Multi-Point Routing** start button; and a **model consistency check** (parts out of step with content).
- Contextual tab "Modify | Place Fabrication Part":
  - **Edit Part**: dimensions; components (connectors, seams, airturns, stiffeners); options such as the segment count for segmented bends. Double-clicking a part also opens it. Only connectors that are not connected can be edited.
  - **Rotate Part**: Spacebar. Shift+Space rotates tees and taps about the branch. Ctrl+Space rotates in vertical views. Rectangular parts step by 90° and round parts by 45°.
  - **Toggle Connector** (Up arrow) and **Insert Part** (a tee, valve or damper inline)
  - Elevation lock and slope (pipework)

**Data (IFC mapping).**
- Parts are standard MEP entities: `IfcDuctSegment`, `IfcDuctFitting`, `IfcPipeSegment`, `IfcPipeFitting`, `IfcValve`, `IfcDamper`, `IfcCableCarrierSegment`, …
- Each part has full Body geometry, nested ports and a material.
- **RXD element data** (`fabrication`) holds: service, button, template, template parameters, specification, gauge, connectors, seams, item number, spool, alias and product code.
- Standard values are mirrored to psets where they exist: material, gauge as NominalThickness, insulation via `IfcCovering`, and weight in `Qto_*BaseQuantities.GrossWeight`.

**Commands.**
- `fabrication_part.place(service_id, button_id, point, size, elevation, rotation?) -> id`
- `fabrication_part.edit(id, dims?, components?, options?)`
- `fabrication_part.insert(host_part_id, button_id, point) -> id`

**Acceptance criteria.**
- [ ] Placing a straight from a "Rect LP Duct" button at 600 × 400 gives the gauge that the specification sets for that size, and exports the matching material and thickness.
- [ ] Setting a segmented bend to 5 segments regenerates it with 5 segments and keeps its connections.

### 4.10.4 Multi-Point Routing
**ID:** MEP-FAB-004 · **Priority:** P2 · **Ref:** research/03 §11 ("Multi-Point Routing")

**Purpose.** Lay out a fabrication run quickly by clicking its path, letting Riviera choose straights, bends and branch fittings from the active service.

**Workflow.**
1. Start *Multi-Point Routing* from the ribbon (*Systems › Fabrication*), from the palette's start button, or by right-clicking an open connector (*Route from here*).
2. Set service, size and elevation in Properties (the palette's service is the default). A route started from a connector takes that connector's service, size and elevation.
3. Click points in plan, section or 3D. Each click adds a straight; direction changes add a bend.
4. Change size, elevation or slope between clicks; Riviera inserts a transition or a vertical offset at the current point.
5. Click an open connector to finish onto it, or press Esc / *Finish*.

**Behaviour & rules.**
- Parts are chosen per role (straight, bend, tee, transition, offset) from the service's buttons whose **size conditions** contain the current size. The first matching button in palette order wins; alternatives can be set per role in a pop-up before routing.
- Bend angles snap to the angles the service's bend templates support (for example 15°, 30°, 45°, 60°, 90°); off-angle clicks are snapped and a tooltip shows the snapped angle.
- Straights longer than the template's **maximum length** are split into several straights with the configured connector between them.
- Clicking a point on an existing straight of the same service inserts a tee or tap there.
- When no button matches a role and size, the route stops at the last valid point and the message names the role and size.
- Pipework routes can be sloped with the slope value on the contextual tab; slope is kept across bends.
- **Micro-operations (§2.1):** each click and each property change during routing is journalled as `{op: "point"|"set", point?, key?, value?}`; replay rebuilds the unfinished route.

**Data (IFC mapping).** Each created part is an MEP entity with RXD element data (`fabrication`) as in MEP-FAB-003. Parts are connected with `IfcRelConnectsPorts`.

**Commands.** `fabrication_route.multi_point(service_id, points[], size, elevation, start_connector?) -> element_ids[]`

The interactive mode runs as a tool session (`tool.start`/`tool.finish`/`tool.cancel`, Chapter 1); the command above is its scripted equivalent.

**Acceptance criteria.**
- [ ] A 4-point route makes 3 straights and 2 bends from the active service, all connected.
- [ ] A 9 m straight leg with a 3 m maximum template length becomes three straights joined by the service connector.
- [ ] Clicking a 50° change of direction with a service that has only 45° and 90° bends snaps to 45°.
- [ ] A route started from a 400 mm open connector inherits 400 mm and that connector's elevation.

### 4.10.5 Filling gaps
**ID:** MEP-FAB-005 · **Priority:** P2 · **Ref:** research/03 §11 ("Filling gaps")

**Purpose.** Close gaps between fabrication runs automatically, using parts from the services involved.

**Workflow.**
- **Trim/Extend:** pick the end of one run, then the end or side of another.
- **Quick Connect:** drag a straight's end grip onto a connector.
- **Route and Fill:** pick two open connectors. A dialog lists the candidate solutions with a preview in the canvas; filter them by required or excluded fittings, step through them, and *Apply* one.

**Behaviour & rules.**
- **Trim/Extend** joins two runs using the first solution found: it extends or shortens straights and adds one bend or tee. If no solution exists in at most two parts, it is refused with "No simple solution; use Route and Fill".
- **Quick Connect** drags a straight to a connector, whatever its size, and inserts a transition. It needs the two connectors to be roughly aligned (within 5° and with an offset no larger than the transition template allows).
- **Route and Fill** works between two open connectors in a single plane (the plane both connector axes lie in, within 1 mm). Connectors not in one plane are refused with "Connectors are not coplanar". It offers several solutions (up to 20, ordered by part count, then length), which can be filtered by fitting, and shows connection arrows at both ends.
- Parts are taken from the service of the first connector; if the two connectors have different services, the user chooses which.
- **Exclude Parts from Auto Fill** keeps chosen buttons out of these tools; the exclusion list is per project.
- Applying a solution is one undoable transaction. The solution list is discarded after *Apply* or *Cancel*.
- **Micro-operations (§2.1):** connector picks and the chosen solution index are journalled as `{op: "pick"|"choose", connector_ref?, index?}`; replay recomputes the solutions and reselects the chosen one.

**Commands.**
- `fabrication_route.trim_extend(conn_a, conn_b) -> element_ids[]`
- `fabrication_route.quick_connect(part_id, target_connector) -> element_ids[]`
- `fabrication_route.route_and_fill(conn_a, conn_b) -> solutions[]`
- `fabrication_route.apply(solution_id) -> element_ids[]`
- `fabrication_autofill.exclude(button_ids[], excluded: bool)`

**Acceptance criteria.**
- [ ] *Route and Fill* between two offset open ends in one plane returns at least one solution, and applying it leaves no open connectors.
- [ ] *Route and Fill* between two connectors in different planes is refused with the "not coplanar" message.
- [ ] After a 45° bend button is excluded from auto fill, no offered solution contains that button.
- [ ] *Quick Connect* from a 300 mm straight to a 400 mm connector inserts one transition and connects both ends.

### 4.10.6 Design to Fabrication conversion
**ID:** MEP-FAB-006 · **Priority:** P2 · **Ref:** research/03 §11 ("Design to Fabrication")

**Purpose.** Turn a coordinated design-level model (generic ducts and pipes) into fabrication parts without redrawing it.

**Workflow.**
1. Select design elements (Tab-select runs, or use a filter) and choose *Modify › Fabrication › Design to Fabrication*.
2. The dialog shows the **mapping table** for the selection: one row per design type or fitting part type found, with the target service and button. Unmapped rows are highlighted with a text label "Not mapped".
3. Edit rows or choose *Use saved mapping*, then *Convert*.
4. Review the conversion report (converted, skipped, warnings) and use *Select skipped* to inspect elements left unconverted.

**Behaviour & rules.**
- Converts generic design elements into fabrication parts: ducts, duct fittings, duct accessories, flex duct, air terminals, pipes, pipe fittings, pipe accessories and flex pipe.
- A **mapping table** says which service and button replaces each design type or fitting part type. It is editable and stored in RXD document `model/fabrication`. Several named mappings can be saved; one is the project default.
- Mapping rows can be qualified by system classification and size range, so that one duct type maps to a low-pressure service below 600 mm and a medium-pressure service above.
- Conversion is refused when the selection contains analytical pipe connections; the message names them and offers *Remove from selection*.
- Riviera recommends running *Show Disconnects* first and converting in small batches. The converter reports which elements it could not map. Batches larger than 2 000 elements ask for confirmation.
- Geometry is kept: straights keep their centreline, size and elevation; fittings are replaced by the mapped button's part at the same connector positions. Where the fabrication part's length differs (for example a longer bend), adjacent straights are trimmed or extended. If that is impossible, the element is skipped and listed.
- Conversion keeps system membership and GlobalIds where the element kind does not change. Otherwise it records the old GlobalIds for traceability (in RXD element data `fabrication`, key `converted_from`).
- Tags and dimensions on converted elements are re-hosted to the new parts where the element kept its GlobalId; others are listed in the report.
- The whole conversion is one undoable transaction and runs in the background with progress (ANA-GEN-001 job model).

**Commands.**
- `fabrication.convert_design(element_ids[], mapping_id?) -> report`
- `fabrication_mapping.set(rules[])`
- `fabrication_mapping.save(name, rules[], default?: bool) -> mapping_id`
- `fabrication_mapping.preview(element_ids[], mapping_id?) -> rows[]`

**Acceptance criteria.**
- [ ] Converting a 20-element duct run with a complete mapping yields 20 fabrication parts in the same system, and the run stays connected.
- [ ] A selection with one unmapped fitting type converts everything else, and the report lists the unmapped fitting with *Select skipped*.
- [ ] A selection containing an analytical pipe connection is refused before any change is made.
- [ ] A 500 mm round duct converted with size-qualified rows uses the service of the row whose size range contains 500 mm.

### 4.10.7 Fabrication editing tools
**ID:** MEP-FAB-007 · **Priority:** P2 · **Ref:** research/03 §11 ("Editing")

**Purpose.** Edit placed fabrication parts in bulk while keeping runs connected and consistent with their service.

**UI.** Contextual tab "Modify | Fabrication Parts": Change Service, Change Size, Show Service, Edit Part (MEP-FAB-003), Spool (Create, Add, Remove), Slope, and the in-canvas length grip on straights.

**Behaviour & rules.**
- **Change Service** re-maps the selected parts to the equivalent buttons (same role and size condition) in another service. Parts with no equivalent are left unchanged and listed. Connections are kept; mismatched end connectors get a connection indicator.
- **Change Size**, with an option to **resize connected** parts: without it, Riviera inserts transitions at the selection boundary; with it, the size change propagates through connected fittings and straights until a transition, a branch or equipment is met. Branch take-offs keep their branch size.
- **Modify length** of a straight by grip or by typing; the length is limited by the template's minimum and maximum, and connected parts move with the free end only if they are not connected elsewhere, otherwise the edit is refused.
- **Show Service** highlights all parts of the selected part's service in the view until the next selection change.
- **Rise and drop symbols** for fabrication parts follow the system type's rise/drop symbol settings (MEP-SYS-001) and appear in plan for vertical parts, using the display rules of MEP-DUCT-011.
- **Dampers** placed as inline parts can be opened or closed (a template option that changes the displayed blade).
- **Sloped pipework**: the slope editor (MEP-PIPE-002) works on fabrication pipe; bends regenerate to the sloped angle where the template allows it, otherwise the edit is refused naming the part.
- **Spool assignment** groups parts into prefabrication spools. A part belongs to at most one spool; spool names are unique per project and default to "<service abbreviation>-<n>". Spools must be connected sets; adding a disconnected part warns but is allowed.

**Data (IFC mapping).** A spool is an `IfcElementAssembly` (`USERDEFINED` "SPOOL") aggregating its parts. An `IfcPipeSegment` with PredefinedType `SPOOL` is accepted on import. Service, button and spool name are RXD element data (`fabrication`).

**Commands.**
- `fabrication_part.change_service(ids[], service_id)`
- `fabrication_part.change_size(ids[], size, resize_connected?)`
- `fabrication_part.set_length(id, length)`
- `fabrication_part.show_service(view_id, part_id)`
- `fabrication_spool.create(part_ids[], name) -> id`
- `fabrication_spool.add(spool_id, part_ids[])`
- `fabrication_spool.remove(spool_id, part_ids[])`

**Acceptance criteria.**
- [ ] Changing a main from 400 to 500 mm with *resize connected* updates the adjacent fittings, and the branch takeoffs stay connected.
- [ ] Changing a 400 mm straight to 500 mm without *resize connected* inserts transitions at both ends.
- [ ] Change Service on 30 parts where 2 have no equivalent button converts 28 and lists the 2.
- [ ] Adding a part that is already in spool "PL-1" to spool "PL-2" removes it from "PL-1".

### 4.10.8 Hangers and supports
**ID:** MEP-FAB-008 · **Priority:** P2 · **Ref:** research/03 §11 ("Hangers")

**Purpose.** Model the supports of fabrication runs so that rod lengths, quantities and anchor positions can be scheduled and set out on site.

**Workflow.**
1. Choose a hanger button from the palette's hanger group (or *Systems › Fabrication › Hanger*).
2. Click a straight, a fitting extension or a sloped part to place one hanger; or select a run and choose *Place Along Run* with a spacing.
3. Adjust rod length, rod diameter and *attach to structure* in Properties. Press Spacebar before placing to flip the hanger.

**Behaviour & rules.**
- Hangers are placed on straights, on fitting extensions or on sloped parts. A hanger hosted on a part moves with it and is deleted with it (after a warning listing the hangers).
- The hanger size follows the host part's outside size, including insulation when the template says so.
- Parameters: rod length, rod diameter and *attach to structure*, which extends rods to the structure above. *Bearer to bearer* spacing places hangers along a run.
- **Attach to structure** searches upwards (within 5 m by default) for the nearest face of structural floors, beams, roofs or structural framing, in the host model and in room-bounding links. If nothing is found, the rod keeps its typed length and a warning is issued. Rods re-extend when the structure moves.
- **Place along run** spaces hangers at the given interval from the run start, keeps a minimum distance (template value, default 150 mm) from fittings and joints, and adds one hanger within the allowed end distance of each end.
- Spacebar flips a hanger (swaps its rod side for trapeze or offset templates).
- Hanger templates are ROFC part templates; they report the anchor point, rod lengths and ancillaries (nuts, washers) for reports (MEP-FAB-009).

**Data (IFC mapping).** `IfcDiscreteAccessory` (`USERDEFINED` "HANGER") with `IfcRelConnectsElements` to the supported part and to the structural element. On IFC4X3 export, the specialised support entity is used where the schema offers one (to verify). Rod lengths and template parameters are RXD element data (`fabrication`); the anchor point is exported as a named representation point.

**Commands.**
- `hanger.place(part_id, position, template_id, attach_to_structure?) -> id`
- `hanger.place_along(run_ids[], spacing, template_id) -> ids[]`
- `hanger.set(ids[], {rod_length?, rod_diameter?, attach_to_structure?, flipped?})`

**Acceptance criteria.**
- [ ] With *attach to structure* on, a hanger under a slab gets a rod length equal to the distance from the hanger to the slab soffit.
- [ ] Raising the slab by 200 mm lengthens the attached rods by 200 mm.
- [ ] *Place Along Run* at 2 m on a 10 m straight with no fittings places 6 hangers including both ends, none closer than 150 mm to a joint.
- [ ] A hanger with nothing structural within 5 m above keeps its typed rod length and raises a warning.

### 4.10.9 Fabrication outputs
**ID:** MEP-FAB-009 · **Priority:** P2 · **Ref:** research/03 §11 ("Outputs")

**Purpose.** Hand fabrication data to the shop: part lists, ancillaries, cut lists and a machine-readable job, all in open formats.

**Workflow.** Select parts or spools (or choose a scope: view, level, service, spool list), then *Systems › Fabrication › Export Job*, *Fabrication Reports* or *Export Data*. Choose the format, path and report definition, then *Export*.

**Behaviour & rules.**
- **Open job export:** fabrication parts, spools and hangers are exported as:
  - an IFC subset (IFC4, with spools as assemblies), and
  - an ROFC **job file**: JSON with parts, template parameters, cut lengths, flat-pattern data where the template provides it, and item numbers. The file names the configuration UUID and version, and is validated against the published ROFC job schema before it is written.

  Annotation is not included.
- Exports refuse to run while parts in the scope are out of step with their content (MEP-FAB-002); the message offers *Update parts* or *Export anyway* (the latter writes a warning into the job file).
- Parts without an item number get one assigned before export (MEP-FAB-010), with a notice.
- **Fabrication reports** use the schedule engine with report definitions taken from the configuration:
  - item reports (one row per item number, with quantity, size, length, weight)
  - ancillary reports (fasteners, sealant, gaskets, hanger rods and fixings) aggregated from the templates' ancillary lists
  - **linear nesting** of straights into stock lengths
  A report can be placed as a schedule view on a sheet or written to a file.
- **Linear nesting** uses first-fit decreasing by default, with a saw kerf (default 3 mm) and a minimum reusable offcut (default 300 mm); it reports bars used, parts per bar, offcuts and waste percentage. Parts longer than the stock length are listed as "cannot nest".
- **Data export** as CSV (UTF-8, comma-separated, header row) or JSON, for items, ancillaries or nesting results.
- Proprietary job formats are not supported (§4.17).

**Data (IFC mapping).** The IFC subset uses the entities of MEP-FAB-003, MEP-FAB-007 and MEP-FAB-008. Report definitions come from the configuration; the last-used export settings are stored in RXD document `model/fabrication`.

**Commands.**
- `fabrication.export_job(scope, path, format: "ifc"|"rofc-json")`
- `fabrication.report(scope, report_id) -> view_id | file`
- `fabrication.nest_linear(scope, stock_length) -> report`
- `fabrication.export_data(scope, kind: "items"|"ancillaries"|"nesting", path, format: "csv"|"json")`

**Acceptance criteria.**
- [ ] Linear nesting of twelve 2.3 m straights into 6 m stock produces 6 bars with 2 parts each and reports the offcut.
- [ ] A job file exported for 2 spools validates against the ROFC job schema and lists every part with its item number and cut length.
- [ ] A 7 m straight nested into 6 m stock is listed as "cannot nest".
- [ ] The ancillary report for 10 hangers with two nuts each lists 20 nuts.

### 4.10.10 Fabrication parameters
**ID:** MEP-FAB-010 · **Priority:** P2 · **Ref:** research/03 §11 ("Parameters")

**Purpose.** Make fabrication data available to schedules, tags, filters and scripts in the same way as any other parameter.

**Behaviour & rules.** Every fabrication part exposes these read-only or editable parameters:
- service name and abbreviation (read-only; changed with *Change Service*)
- item number (editable; unique per project unless the parts are identical)
- spool (read-only; changed with the spool tools)
- material and gauge (read-only; from the specification)
- insulation type and thickness (editable within the specification's allowed values)
- weight, material weight and volume (read-only; computed from geometry and the material density in the configuration)
- alias (editable free text)
- product code and name (read-only; from the template)
- part pattern number (read-only)
- handle position (editable where the template has a handle)

They are schedulable and filterable, can be used in view filters and tags, and are readable and writable from Lua and MCP through the generic parameter commands of Chapter 2 (`param.get`, `param.set`). Editing a read-only parameter is refused with "Set by fabrication content".

- **Item numbering:** *Number Items* assigns item numbers to the parts in a scope, in run order from a start part, with a prefix and start value. Identical parts (same template, parameters and size) can share a number when *Group identical* is on.
- Weights update in the background when parts change; schedules show a stale marker until done.

**Data (IFC mapping).** Values are RXD element data (`fabrication`). Weight is mirrored to `Qto_*BaseQuantities.GrossWeight`, material and gauge as described in MEP-FAB-003, alias and item number to `IfcElement.Tag` (item number) and `Description` (alias).

**Commands.**
- `fabrication_part.number_items(scope, start_part_id?, prefix?, start?, group_identical?: bool) -> count`

**Acceptance criteria.**
- [ ] A schedule of fabrication parts grouped by service shows total weight per service, and the totals match the sum of the part weights.
- [ ] *Number Items* with prefix "D-" and start 100 on a 5-part run numbers the parts D-100 to D-104 in run order.
- [ ] With *Group identical* on, two identical straights get the same item number.
- [ ] Setting the weight parameter through Lua is refused with "Set by fabrication content".

---

## 4.11 Spaces and system-zones

### 4.11.1 Spaces
**ID:** MEP-SPACE-001 · **Priority:** P1 · **Ref:** research/03 §12.1

**Purpose.** MEP volume elements, independent of architectural rooms. They hold load, airflow and lighting data for analysis and exchange. Riviera recommends placing them everywhere, including plenums, shafts, chases and thin "sliver" spaces.

**Workflow.**
1. Choose *Analyze › Spaces & Zones › Space*.
2. Click inside bounded regions, or use *Place Spaces Automatically*. Automatic placement creates a space in every enclosed region larger than 0.025 m² and numbers them in sequence.
3. *Highlight Boundaries* shows the bounding elements.
4. Set the upper limit and offset on the contextual tab.

**Behaviour & rules.**
- **Space extents:**
  - up to the level above
  - up to the roof
  - up to the ceiling
  - plenum spaces
  - complex vertical extents
- A space is marked *Occupiable* when a room exists at its location.
- **Linked models** bound spaces only when the link is set to *Room Bounding* (chapter 6).
- **Space Naming** copies names and numbers from the rooms in a linked or host model.
- **Editing:**
  - space separator lines
  - combine, divide and move
  - **unplace**: the space stays in schedules as "Not Placed" until it is deleted
  - limits set through properties, drag controls or dimensions
- Spaces are visible in plans and sections, not in elevations or 3D. Space volumes are shown in 3D only through the energy model.

**Data (IFC mapping).**
- `IfcSpace` (PredefinedType `SPACE`, or `INTERNAL`/`EXTERNAL` where known), with ObjectType "MEPSpace" to tell spaces apart from rooms. When a room and a space are in the same place, both are exported as separate `IfcSpace` objects.
- Quantities: `Qto_SpaceBaseQuantities` (NetFloorArea, NetVolume, Height).
- Property sets: `Pset_SpaceCommon` (IsExternal, ReferencedName), `Pset_SpaceThermalRequirements`, `Pset_SpaceThermalLoad`, `Pset_SpaceOccupancyRequirements`, `Pset_SpaceLightingRequirements` and `Pset_SpaceThermalDesign` (supply, return and exhaust airflow).
- Space boundaries: `IfcRelSpaceBoundary` (level 1), and level 2 (`IfcRelSpaceBoundary2ndLevel`) when the energy model is created.
- Containment in the storey.

**Commands.**
- `space.place(view_id, point, upper_limit?, offset?) -> id`
- `space.place_auto(level_id) -> ids[]`
- `space_separator.create(view_id, curves[]) -> ids[]`
- `space.unplace(ids[])`
- `space.name_from_rooms(scope, source_link_id?)`

*Built (2026-10-22):* Analyze › Spaces & Zones › **Space** (`SA`, `space.place(level_id, point, upper_limit?, limit_offset?, base_offset?, name?, number?)`): a click places a space in the enclosed region (bounded by walls and room separation lines, as rooms are), its own element apart from any room: an `IfcSpace` with ObjectType MEPSpace and PredefinedType SPACE, its recipe `recipe.mep_space` so room tools and schedules never see it, in its own Spaces category. **Place Spaces Automatically** (`space.place_auto(level_id)`) fills every enclosed region over 0.025 m² that has none, numbered in sequence top to bottom, left to right. A space under a room is *Occupiable*. **Space Naming** (`SN`, `space.name_from_rooms(ids?)`) copies the number and name of the room at each space's location (rooms in the same model; linked models are not built). `space.unplace(ids)` keeps a space without a location (schedules say Not Placed); `space.set` with a point places it again. On export each space has its body (base to upper limit) and `Qto_SpaceBaseQuantities` NetFloorArea, NetVolume and Height, aggregated in its storey. Deleting a level deletes its spaces. *Added (2026-10-25):* floor plans draw each placed space on their level as a boxed blue label (SPACE number, name) below where a room's label sits, a selected space with its boundary lit; a click on the label selects the space. **Space Separator** (Analyze › Spaces & Zones, `space_separator.create(level_id, lines[], through[])`) draws lines or arcs on the plan's level, the same element as room separation lines (`IfcVirtualElement` named Space Separation) with `recipe.space_separation`: they bound spaces only and are drawn in blue, while room separation lines bound rooms and spaces both; spaces update at once. Not yet: spaces in sections, Highlight Boundaries, the upper limit by roof, ceiling or plenum and complex vertical extents, combine, divide and move, drag controls, the other space property sets and space boundaries in IFC, room-bounding links.

**Acceptance criteria.**
- [x] *Place Spaces Automatically* on a level with 25 enclosed regions creates 25 spaces, and marks occupiable the 20 that are under rooms.
- [ ] Space Naming copies "101 Office" from a linked room to the space at the same location.
- [x] Each space exports as an `IfcSpace` with `Qto_SpaceBaseQuantities.NetVolume` correct to within 0.5%.

### 4.11.2 Space properties and building/space type settings
**ID:** MEP-SPACE-002 · **Priority:** P1 (properties) / P2 (type settings) · **Ref:** research/03 §12.1 ("Space properties")

**Behaviour & rules.**
- **Space properties:**
  - name and number
  - area and volume (the volume calculation setting is in chapter 5)
  - upper limit and offset
  - occupiable and condition type
  - **space type** and building type
  - people: area per person, sensible and latent heat gain per person
  - lighting and power loads: density, or actual values from the fixtures and devices in the space
  - airflow: specified, calculated and actual supply, return and exhaust
  - return-air plenum flag
  - ceiling, wall and floor reflectances
  - lighting calculation workplane height
  - **average estimated illumination** (ANA-LIGHT-001)
  - phase
- ***Building/Space Type Settings*** (Manage › MEP Settings) define default densities, occupancy and operating schedules per type. Riviera ships open starter values. Schedules use the ANA-EM-002 schedule format.
- **Colour schemes** on spaces show airflow, load or type. Space tags are supplied.

**Data (IFC mapping).** The space psets listed in MEP-SPACE-001. Type definitions and schedules: **RXD document** `analysis`.

**Commands.**
- `space.set(ids[], params)`
- `space_type.create(name, params) -> id`
- `building_type.create(name, params) -> id`

*Built (2026-10-22):* Analyze › Spaces & Zones › **Spaces** lists the spaces (number, name, area or Not Placed, occupiable, type, supply airflow) with Edit (number, name, condition type, return-air plenum, ceiling, wall and floor reflectances, workplane height, specified supply, and overrides of lighting and power density and area per person), Type (a space type from MEP-SET-004) and Unplace. `space.set(ids, …)` sets every property, overrides any of the type's values (people, schedules, set points, outside air too), and a null override returns a value to the type's; `space.info(ids?)` reports the effective values with the overridden ones listed, actual lighting and power loads and densities from the fixtures and devices whose calculation points are in the space, actual supply, return and exhaust airflow from its terminals, and the number of people. Space schedules have Number, Name, Area, Volume, Occupiable, Space Type, Lighting Load Density, Actual Lighting Load, Number of People, Actual and Specified Supply Airflow. Not yet: calculated airflow, phase, colour schemes and tags for spaces, building type on spaces, shipped starter type values (none are shipped, see E-33).

**Acceptance criteria.**
- [x] Assigning the type "Office" sets lighting density, occupancy and schedules to the type defaults, and each value can be overridden per space.

### 4.11.3 System-zones
**ID:** MEP-ZONE-001 · **Priority:** P2 · **Ref:** research/03 §12.2 · screenshots/structure_mep/system_zones_plan.png

**Purpose.** Graphic regions, sketched per level, that mark the areas served by analytical air systems, water loops and zone equipment. They also cover what HVAC zones used to do.

**Workflow.**
- *System-Zone › By Sketch* or *By Level*.
- *Add/Edit System-Zone*.
- *Convert*: turns legacy zones from imported models into system-zones.

**Behaviour & rules.**
- When the energy model is created (ANA-EM-003), every analytical space inside or touching a system-zone is assigned to it.
- Each system-zone is assigned to a piece of zone equipment or an air system.
- The relationships appear in the System Browser's *Zones* view.
- System-zones and analytical spaces must be in the host model, not a link, and in the project phase being analysed.
- Heating and cooling set points, humidity limits and outdoor-air rules are system-zone properties. They are kept so that legacy zone workflows can be converted.

**Data (IFC mapping).**
- The system-zone region is an `IfcSpatialZone` (`THERMAL`) with a footprint and body representation.
- The grouping of spaces is an `IfcZone` (ObjectType "SystemZone"), with spaces linked by `IfcRelAssignsToGroup`.
- Zone equipment is related with `IfcRelServicesBuildings`, or `IfcRelAssignsToGroup` of the equipment into the zone, plus `Pset_ZoneCommon`.
- Set points are in `Pset_SpaceThermalRequirements` on each assigned space.
- The equipment assignment is also kept as RXD element data (`analysis`).

**Commands.**
- `system_zone.create(level_id, boundary | "whole_level") -> id`
- `system_zone.assign(zone_id, equipment_or_system_id)`
- `system_zone.convert_legacy(zone_ids[]) -> ids[]`
- `system_zone.set(zone_ids[], name?, boundary? | whole_level?, height?, set points?)`, `system_zone.info(zone_ids[]?) -> zones[]`

**Acceptance criteria.**
- [x] After energy model creation, a system-zone that covers 6 analytical spaces lists those 6 in the System Browser under its zone equipment. *(Until the energy model exists, MEP spaces are assigned from the geometry: a zone round 6 of 7 spaces lists those 6, under its equipment in the System Browser.)*
- [x] An imported IFC `IfcZone` with set points converts into a system-zone whose region envelopes its spaces.

*Built (2026-10-25):* Analyze › Spaces & Zones › **System-Zone** sketches a boundary in the plan with the sketch tools (Pick Walls, lines, rectangles, arcs sampled, typed coordinates) and Finish; **Zone by Level** covers the plan's whole level (the box round its walls and spaces, recomputed as they change); **System-Zones** lists each zone's level, area, spaces, what serves it and its set points, with *Edit…* (name, height, heating and cooling set points, humidity limits, outdoor air per person and per area), *Assign…* (an MEP system or a piece of mechanical equipment), *Boundary* (sketch it again from its outline), *Select* (the zone and its spaces) and *Delete*; **Convert Zones** converts every legacy zone. A system-zone is an `IfcSpatialZone` (THERMAL) with `recipe.system_zone` (level, boundary or none for the whole level, height or none for up to the next level, 3 m on the top level) and `rxd:system_zone` (served by, set points, the legacy zone it came from). Its spaces are the MEP spaces on its level whose region is inside or touches (0.1 mm) its boundary, in number order. Boundaries are checked (three corners at least, no self-crossing, turned counter-clockwise); the heating set point must be below the cooling one, humidity 0–100 % with the minimum below the maximum. Plans draw each zone's outline dashed in purple with its name; the System Browser lists *Zones* under what serves them (or *Unassigned*), each with its spaces. On save each zone gets its body and an `IfcRelReferencedInSpatialStructure` to its storey, and derived (marked `rxd:system_zone`, rewritten each save, not read back): an `IfcZone` (ObjectType SystemZone, a GlobalId kept from the zone's) with one `IfcRelAssignsToGroup` of its spaces and its equipment, `Pset_ZoneCommon.NetPlannedArea`, `IfcRelServicesBuildings` from the system that serves it, and `Pset_SpaceThermalRequirements` (SpaceTemperatureMin/Max in kelvin, SpaceHumidityMin/Max as ratios) on its spaces; property sets marked `rxd:` are not read back as parameters. An imported `IfcZone` keeps its members' GlobalIds as read-only `@GroupMembers`; `system_zone.convert_legacy` takes each member space's footprint (a Riviera space's or room's region, else the space's tessellated IFC body seen from above, on the highest level at or below its floor), makes the zone's region the convex hull on the level of most of them, as tall as the tallest, takes its set points from `Pset_SpaceThermalRequirements` on the zone or else its first space (kelvin above 150, ratios at or below 1), and replaces every zone in one undo step (`system_zone.apply_convert`). Not yet: assignment through the energy model (ANA-EM-003), the host-model and phase rules (no links or phases yet), grips on the outline, zone equipment (ANA-SYS-001).

---

## 4.12 Analysis

The analysis services in this section are **P2** unless stated otherwise. They all run through ANA-GEN-001 (background jobs, stale-result flags) and the provider model (§4.0.2). Their results are drawn in views with the shared analysis display styles (ANA-ADS-001).

### 4.12.1 Location and weather
**ID:** ANA-EM-001 · **Priority:** P2 · **Ref:** research/03 §13.1 ("Location")

**Purpose.** Give every energy, loads, daylight and solar calculation one site definition and one climate source, without any vendor weather service.

**Workflow.**
1. Choose *Analyze › Energy › Location*. The dialog has two tabs, *Location* and *Weather*.
2. *Location*: type an address (resolved only if a geocoding add-in is installed), pick a city from a bundled list built from an openly licensed gazetteer, or enter latitude, longitude, elevation and time zone directly. This is the same project location as chapter 2.
3. *Weather*: *Import EPW…* from a file or a configured URL, or pick a previously imported file. The tab lists the station name, WMO number, distance from the site, period of record and the derived design conditions.
4. Optionally edit the **design conditions** table: heating dry-bulb (99.6%), cooling dry-bulb and mean coincident wet-bulb (0.4%), daily range, and clearness. Edited values are marked as user overrides.

**Behaviour & rules.**
- *Energy › Location* sets the site location (shared with chapter 2's project location) and a **weather file**.
- Supported weather sources are EPW files (an open, widely published format), local or from user-configured URLs.
- Design-day data comes from the weather file or from a user-entered design-conditions table.
- No proprietary weather service is required.
- An EPW file must hold 8 760 hourly records (8 784 in a leap year). A shorter or malformed file is refused, and the message names the first bad line.
- A station more than 50 km away or with an elevation difference above 300 m from the site raises a warning, not a refusal.
- When the weather file changes, energy, loads, daylight and solar results become **stale** (ANA-GEN-001).
- The imported file is copied into the project's resource folder (or BIMserver extended data in client mode), so the project stays portable.

**Data (IFC mapping).** `IfcSite` RefLatitude, RefLongitude and RefElevation. The weather file reference is an `IfcDocumentReference`. Design days are **RXD document** `analysis`.

**Commands.**
- `energy_location.set(lat, lon, elevation?, weather_file?)`
- `weather.import(path) -> id`

**Acceptance criteria.**
- [x] Loading an EPW file fills the location and design temperatures, and they are shown in Energy Settings. *(Shown in Analyze › Energy › Weather; Energy Settings are not built.)*
- [x] An EPW file truncated at 8 000 records is refused, and the message names the line where it ends.
- [ ] Changing the weather file after a heating and cooling loads run marks that run stale. *(Loads runs are not built; the weather's revision, bumped on every change, is what they will compare.)*
- [x] A user override of the heating design temperature survives re-import of the same EPW file and is marked as an override.

*Built (2026-10-25):* Analyze › **Energy** › *Location* (DM-LOC-001's dialog) and *Weather*: the weather file and station (name, region, country, WMO number, position, elevation, period of record), the design conditions with the file's value beside each and a field for the user's override, and *Import an EPW file*. `weather.import(path)` (an app command) reads the file, refuses one without 8 760 hourly records (8 784 with 29 February in a leap year) or with a malformed line, naming the line ("the hourly records end at line 8008 after 8000 of 8760 records"), copies it into `<project>.resources/weather/` (an untitled project keeps the path given) and applies it with `weather.apply`; a project with no location takes the station's latitude, longitude, elevation and time zone. A station more than 50 km from the site or more than 300 m above or below it is a warning. Derived from the hours: heating dry-bulb 99.6 % (the sorted hour at 0.4 %), cooling dry-bulb 0.4 % (the hour at 99.6 %) with the mean wet-bulb of the hours at or above it (wet-bulb by the psychrometric balance, Magnus saturation pressure, solved by bisection), the warmest month's mean daily range and its clearness (global over extraterrestrial horizontal radiation over daylight hours). `weather.set_design(overrides)` keeps the user's values over the file's (heating below cooling, clearness 0–1.2, range 0–40 K); `weather.get`. The weather is kept with the location (`rxd:location`, `weather`) with a revision bumped on every change for staleness. Not yet: importing from a configured URL, picking a previously imported file, the IFC document reference to the weather file, stale marking of results (no loads runs yet), a geocoder and city list.

### 4.12.2 Energy settings
**ID:** ANA-EM-002 · **Priority:** P2 · **Ref:** research/03 §13.1 ("Energy Settings", 2027 Energy Model Guide), §12.1

**UI.** *Energy › Energy Settings*, laid out as a step-by-step "Energy Model Guide" panel and an advanced dialog:
- **Mode**: conceptual masses and building elements (default), building elements only, masses only, or rooms/spaces.
- **Ground plane**, **project phase**.
- **Analytical space resolution**: default 457 mm, range 150 mm to 3 m. Gaps smaller than the value are bridged. Gaps larger than twice the value are never bridged.
- **Analytical surface resolution**.
- Perimeter zone depth and division, and core offset.
- **Advanced**:
  - building type and operating schedule
  - HVAC system
  - outdoor air
  - export category (rooms or spaces)
  - conceptual constructions
  - target glazing percentage, sill height, shading, skylights
  - material thermal properties: schematic types, or detailed element layers
- **Schedules** page: the operating, occupancy, lighting, equipment and HVAC availability schedules used by building and space types (MEP-SPACE-002). Each schedule is a named set of 24-hour profiles (fractions 0–1, or set-point temperatures) for weekday, Saturday, Sunday/holiday and design days, editable in a grid with a line-chart preview. Riviera ships open starter schedules.

**Workflow.**
1. Choose *Analyze › Energy › Energy Settings* (`energy_settings.show`). The **Energy Model Guide** panel opens docked on the right with four steps: *Location* (ANA-EM-001), *Model mode and resolution*, *Constructions and glazing*, *Create or update the energy model* (ANA-EM-003). Each step shows a status (not started, complete, needs attention) and a button that opens the matching page.
2. *Advanced…* opens the full modal dialog with the pages above.
3. *OK* commits all changes in one transaction ("Energy Settings"). If an energy model exists, the dialog says which changes will make it stale and offers *Update energy model now*.

**Behaviour & rules.**
- Validation: analytical space resolution 150 mm–3 m; surface resolution 50 mm–1 m and not larger than the space resolution; perimeter zone depth 0–15 m; glazing percentage 0–95%; sill height 0–3 m. Out-of-range values are refused on the field with the allowed range shown.
- The project phase must exist; the ground plane must be a level. Changing either marks the energy model stale.
- *Rooms or spaces* mode needs at least one placed room or space of the chosen export category; the dialog warns if there is none.
- *Conceptual constructions* pick from an open library of schematic constructions with U-values; *detailed element layers* use the material thermal assets (DM-MAT-004).
- The Energy Model Guide is non-modal and updates its step status live; closing it does not discard settings.
- Settings are per project and transferable with *Transfer Project Standards*.

**Data (IFC mapping).** **RXD document** `analysis` (energy settings and schedules). Thermal properties of materials use `Pset_MaterialThermal` (SpecificHeatCapacity, ThermalConductivity) and `Pset_MaterialCommon` (MassDensity).

**Commands.**
- `energy_settings.show()` (opens the Energy Model Guide panel; the *Advanced* dialog is reached from it)
- `energy_settings.set(path, value)`
- `energy_settings.get() -> table`

**Acceptance criteria.**
- [ ] A 300 mm gap between two walls is bridged at the default resolution. A 1 000 mm gap is never bridged.
- [ ] Entering an analytical space resolution of 100 mm is refused with the range 150 mm–3 m shown.
- [ ] Changing the project phase after the energy model was created marks it stale, and the guide shows step 4 as "needs attention".
- [ ] Editing a weekday occupancy profile in the Schedules page changes the occupancy schedule used by every space of the type that refers to it.

### 4.12.3 Energy model
**ID:** ANA-EM-003 · **Priority:** P2 · **Ref:** research/03 §13.1 ("Energy (analytical) model") · screenshots/structure_mep/energy_model_analytical_spaces_3d.png

**Purpose.** Build the analytical energy model: **analytical spaces** (air volumes), **analytical surfaces** (heat-transfer surfaces) and zones.

**Behaviour & rules.**
- **Create Energy Model** builds the model from masses, building elements, or both, using the settings above. It also creates the views *System-Zone* and *Analytical Spaces*.
- **Analytical surfaces** are classified as exterior wall, roof, slab on grade, underground wall or slab, interior wall, interior floor, window, skylight, door, shading or air.
- An existing energy model must be **deleted** before it is re-created (*Delete Energy Model*). Riviera also offers *Update*, which re-creates the model in one transaction and keeps the user's manual reassignments where the analytical spaces still match.
- Building the model runs in parallel per level and per space, using OCCT boolean and offset operations.

**Data (IFC mapping).**
- Analytical spaces are `IfcSpace` (ObjectType "AnalyticalSpace") in an `IfcGroup` "EnergyModel".
- Analytical surfaces are **second-level space boundaries**: `IfcRelSpaceBoundary2ndLevel` with `PhysicalOrVirtualBoundary` and `InternalOrExternalBoundary`, ConnectionGeometry, and `CorrespondingBoundary` pairs.
- Shading surfaces are `IfcShadingDevice` (or `IfcVirtualElement` for air boundaries).
- Riviera thus exports a building-energy-model-ready IFC.

**Commands.**
- `energy_model.create(options?) -> job_id`
- `energy_model.delete()`
- `energy_model.update() -> job_id`
- `energy_model.reassign_space(analytical_space_id, system_zone_id)`

**Acceptance criteria.**
- [x] For a two-storey box building with 8 rooms, the energy model has 8 analytical spaces, and every interior wall boundary has a corresponding boundary on the neighbouring space.
- [ ] The exported IFC passes the buildingSMART space-boundary validation rules for second-level boundaries. *(Second-level boundaries are not exported yet.)*

*Built (2026-10-25, the simplified model of ANA-ENV-003):* the energy model is derived from the MEP spaces whenever it is read (`energy_model.get`, `energy_model.summary`), so there is nothing to create, update or delete and it is never stale. Each placed, enclosed space is an analytical space (area, volume, height, system-zone); each boundary edge made by a wall face is an exterior or interior wall surface (interior when another space on the level lies within the wall's width plus 50 mm beyond it, that space being `adjacent`; the pair is the corresponding boundary), windows and doors in exterior walls are window and door surfaces taken off the wall's area (by the overlap of their width with the edge and of their height with the space), edges of separation lines are air boundaries; floors are slab on grade or interior floor (a space on the level below over the space's interior point), ceilings roof or interior ceiling. U-values come from the type's ThermalTransmittance in its common property set, set with Analyze › Energy › *Energy Model* › *Thermal Values…* (`energy_model.set_thermal`, written to IFC), windows' SHGC from Pset_DoorWindowGlazingType.SolarHeatGainTransmittance, else class defaults (E-37). Not yet: masses as analytical spaces (Mode), the analytical space and surface resolutions, plenums, shading surfaces, sloped roofs' real areas (ceilings are taken flat at the space's top), ground contact detail, IfcRelSpaceBoundary2ndLevel export, the System-Zone and Analytical Spaces views, manual reassignment.

### 4.12.4 gbXML exchange
**ID:** ANA-EM-004 · **Priority:** P2 · **Ref:** research/03 §13.1 ("gbXML")

**Behaviour & rules.**
- *File › Export › gbXML* writes the energy model, or rooms/spaces in simple mode. gbXML is an open schema.
- *Insert › Import › gbXML* reads load results computed by third-party tools and writes calculated values onto matching spaces (matched by ID, then by name and number).
- **Export dialog.** Source (*Energy model* or *Rooms/spaces*), project phase, a 3D preview with a list of spaces and surfaces, and warnings (unbounded spaces, surfaces with no construction, overlapping spaces). *Next* writes the file. Export with the energy model as source requires an up-to-date energy model; if it is stale, the dialog offers to update it first.
- **Content.** Campus, building, storeys, spaces (with area, volume, people, lighting and equipment loads from space types), surfaces with their adjacent spaces and openings, constructions and layers with material thermal values, the weather location, and schedules. IDs are derived from the IFC GlobalIds of the source spaces (prefixed with `sp-` and with `$` replaced by `-`, so they are valid XML IDs), so a round trip can match them.
- Export writes the gbXML schema version current at release (recorded in the file); units are SI unless the project uses imperial units.
- **Import.** Only result values are read: design heating and cooling loads, airflows and peak times. Geometry in the file is ignored. Spaces that cannot be matched are listed in the report; no spaces are created.
- Imported values are written as calculated results (ANA-GEN-002), tagged with the file name and date, and become stale when the spaces change.

**Data (IFC mapping).** Imported loads go to `Pset_SpaceThermalLoad` and `Pset_SpaceThermalDesign` on the matched `IfcSpace`. The import source is an `IfcDocumentReference` indexed in **RXD document** `analysis`.

**Commands.**
- `gbxml.export(path, source: "energy_model"|"spaces")`
- `gbxml.import_loads(path) -> report`

**Acceptance criteria.**
- [x] An exported file validates against the current gbXML schema. *(Checked 2026-10-25 with xmllint against the official 8.01 XSD, S0858; the schema is not bundled, so the automated test checks the structure.)*
- [x] Re-importing a file in which the loads were edited updates the calculated heating and cooling loads on the matching spaces.
- [x] A file with one space ID that matches nothing in the model imports the other spaces and lists the unmatched ID in the report.
- [x] Every exported `Space` element's `id` maps back to the GlobalId of its source space.

*Built (2026-10-25):* *File › Export gbXML…* (`gbxml.export(path, source?)`) writes the energy model (ANA-EM-003) to the gbXML 8.01 schema: the campus with the project's location and elevation; the building with its area, storeys (name, elevation) and spaces (`sp-` + GlobalId with `$` as `-`; name from number and name, people, lighting and equipment densities from the space type, area, volume); one surface per wall edge, floor, ceiling and roof with its type (ExteriorWall, InteriorWall, Roof, Ceiling, SlabOnGrade, InteriorFloor, Air), its adjacent spaces (a surface shared by two spaces written once, with both) and its polygon; windows (FixedWindow) and doors (NonSlidingDoor) as openings of their exterior walls; constructions by class and U-value and window types by U-value and SHGC. The `version` attribute is 6.01, the newest value the 8.01 schema's enumeration accepts (a comment names the 8.01 schema); the result lists spaces left out and surfaces on default U-values. *File › Import gbXML Loads…* (`gbxml.import_loads(path)`) reads `Results` elements naming a space (HeatLoad, CoolingLoad, SensibleCoolingLoad, HeatingAirflow, CoolingAirflow; W, kW, Btu/h, kBtu/h, tons, m³/s, m³/h, cfm), ignores geometry, matches by id then by name and number, writes Pset_SpaceThermalDesign (TotalHeatLoss, TotalHeatGain, TotalSensibleHeatGain, airflows) in one undoable step (`gbxml.apply_loads`) and records the import (file, time, matched, unmatched) on the project; the report lists unmatched ids and spaces without values. Not yet: the export dialog with preview, project phase and the stale-model prompt, simple (rooms/spaces) mode as its own geometry, layers and materials, schedules, the weather location element, imperial units, staleness of imported values and their document reference.

### 4.12.5 Analytical HVAC systems
**ID:** ANA-SYS-001 · **Priority:** P2 · **Ref:** research/03 §13.2 ("Add analytical systems")

**Behaviour & rules.** Conceptual HVAC systems are defined in the System Browser's *Analytical Systems* view, with no physical modelling:
- **Water loops:**
  - hot water
  - chilled water (air-cooled or water-cooled chiller, with a condenser loop)
  - condenser water
  - VRF
- **Air systems:** heat-recovery exchanger, preheat coil, cooling coil, heating coil and fan, plus a **DOAS** flag.
- **Zone equipment:**
  - VAV and CAV boxes
  - series and parallel fan-powered boxes
  - four-pipe fan coil
  - PTAC and PTHP
  - WSHP
  - VRF indoor unit
  - active and passive chilled beams
  - radiant panel
  - unit heater and unit ventilator

  **Behaviour** is *One per Space* or *Group Spaces on Equipment*.
- Zone equipment is linked to system-zones (MEP-ZONE-001) and to water loops and air systems.

**Data (IFC mapping).**
- Loops and air systems are `IfcDistributionSystem` (`HEATING`, `CHILLEDWATER`, `CONDENSERWATER`, `REFRIGERATION`, `VENTILATION`, `AIRCONDITIONING`) with ObjectType "Analytical".
- Zone equipment is a geometry-less `IfcUnitaryEquipment`, `IfcAirTerminalBox`, `IfcSpaceHeater` or similar occurrence, with an RXD element data (`analysis`) flag "analytical".
- Component settings (coil types, efficiencies, DOAS) are RXD element data (`analysis`).

**Commands.**
- `analytical_water_loop.create(kind, params) -> id`
- `analytical_air_system.create(params) -> id`
- `zone_equipment.create(kind, behavior, loop_ids[], air_system_id?) -> id`

**Acceptance criteria.**
- [ ] A chilled-water loop with a water-cooled chiller automatically creates its condenser loop, and both appear in the System Browser.

### 4.12.6 Systems analysis (energy simulation)
**ID:** ANA-SIM-001 · **Priority:** P2 · **Ref:** research/03 §13.2 · screenshots/structure_mep/systems_analysis_loads_report.png

**Workflow.**
1. Create the energy model and the analytical systems, then assign the system-zones.
2. Choose *Energy › Systems Analysis* and pick a **workflow**: *HVAC loads and sizing*, or *Annual building energy simulation*.
3. Give a report name and folder, then *Run*.

The job runs in the background with a notification. Spaces that no system serves get an **ideal air-load system**.

**Behaviour & rules.**
- **[Suggestion] Default provider: EnergyPlus**, driven through **OpenStudio** (both BSD-style, run as external processes).
- Riviera translates the energy model, analytical systems, schedules and weather file to an OpenStudio model or EnergyPlus input. It runs the simulation and parses the outputs into a result package.
- **Workflows are scripts**, Lua in Riviera, kept in a user-configurable folder. Users can add measures.
- **Loads report** (HTML/PDF), with unit switching (SI, IP, project units):
  - **zone load summary**: peak cooling and heating per zone, with components (sensible instant and delayed, latent, total)
  - **system load summary**
  - **design psychrometrics**
  - plan and 3D panes and a system schematic
- Annual simulation adds a detailed report: energy end uses, unmet hours, monthly profiles.

**Data (IFC mapping).** Result package referenced through `IfcDocumentReference`. The package index is in **RXD document** `analysis`. Peak loads are written back to spaces (`Pset_SpaceThermalLoad`, `Pset_SpaceThermalDesign`) and to zone equipment.

**Commands.**
- `systems_analysis.run(workflow_id, report_name, folder, provider_id?) -> job_id`
- `systems_analysis.report(job_id) -> path`

**Acceptance criteria.**
- [ ] With the EnergyPlus provider installed, running "HVAC loads and sizing" on a sample office model produces a report with zone peak cooling loads, and those loads are written to the spaces.
- [ ] Editing the model after the run marks the results stale.

### 4.12.7 Heating and cooling loads
**ID:** ANA-HCL-001 · **Priority:** P2 · **Ref:** research/03 §13.3

**Purpose.** A focused design-day loads calculation on the energy model, analytical spaces and system-zones. It is lighter than a full simulation.

**UI.** *Analyze › Reports & Schedules › Heating & Cooling Loads*. The dialog asks whether to update the energy model or reuse it. Options:
- **building service**
- **infiltration class**: Loose, Medium, Tight or None. Defaults are 0.39, 0.19 and 0.10 L/s per m² of exterior surface, user-editable.
- **report type**: Simple, Standard, Detailed or Compact
- **use load credits** (negative loads)
- *Run Analysis*

**Behaviour & rules.**
- **Method:** a **radiant time series (RTS)** calculation provider. It covers:
  - 24-hour design-day profiles
  - conduction through opaque elements with sol-air temperature
  - fenestration solar and conduction gains
  - the radiant/convective split and radiant time series
  - people, lighting and equipment gains
  - infiltration
  - plenum loads
  - psychrometrics, set points and humidification
  - peak hour and month search
- **[Suggestion]** The RTS engine can be a native Rust provider written from the published method description in open literature, or the EnergyPlus provider's sizing run can be used. The project decides which ships by default (§4.17 Q8).
- **Reports** are time-stamped under *Reports* in the Project Browser. Sections: project summary (location, weather, latitude and longitude, design temperatures), building summary, level and zone summaries, and space details.
- **Phase rule:** system-zones and analytical spaces must match the analysed phase and must be in the host model.

**Data (IFC mapping).** Peak values go to `Pset_SpaceThermalLoad` and `Pset_SpaceThermalDesign` (CoolingDesignAirflow, HeatingDesignAirflow, TotalSensibleHeatGain, TotalHeatGain, TotalHeatLoss). Reports are documents (`IfcDocumentReference`) indexed in **RXD document** `analysis`.

**Commands.**
- `hc_loads.run(options) -> job_id`
- `hc_loads.reports() -> report_ids[]`
- `hc_loads.open(report_id)`

**Acceptance criteria.**
- [ ] For a reference single-zone test case with published RTS results, the computed peak sensible cooling load is within 5% of the reference value. *(The built-in provider is not RTS; this criterion stays with an RTS or EnergyPlus provider, §4.17 Q8.)*
- [x] Changing the infiltration class from Medium to Tight lowers the heating load, and the report states the class used.

*Built (2026-10-25, the simplified built-in provider of ANA-ENV-004):* Sustainability › Energy › *Heating & Cooling Loads* (infiltration class Loose 0.39, Medium 0.19, Tight 0.10 L/s per m² of exterior surface or None; load credits) and *Loads Report* (each space's heating, sensible and total cooling, peak hour, W/m² and airflows, each system-zone's totals and peak hour, the design temperatures, the class, the coincident peak; a stale notice). `hc_loads.run` distils the energy model's spaces (opaque keys) with their surfaces, the space types' effective loads, people, outdoor air, set points and opening hours, the weather's design conditions (overrides included) and a clear design day from the weather file into `loads.input` and submits an `analysis.loads` job to the built-in runner; `hc_loads.collect` records it (`hc_loads.record`: the run, and each space's Pset_SpaceThermalDesign CoolingDesignAirflow, HeatingDesignAirflow, TotalSensibleHeatGain, TotalHeatGain and TotalHeatLoss, written to IFC); `hc_loads.report`, `hc_loads.status` (stale by input hash). The method is Riviera's simplified design-day balance documented in `hvac_loads.rs` with its values in E-38 — steady-state heating; hourly cooling by sol-air transmission without lag, solar through glazing from the design day's sun, internal and air loads — not the radiant time series. Not yet: an RTS engine and the published-case check, plenum loads, humidification, the peak-month search (one design day), report types and PDF/HTML reports in the Project Browser, zone equipment.

### 4.12.8 Average estimated illumination (lumen method)
**ID:** ANA-LIGHT-001 · **Priority:** P2 · **Ref:** research/03 §10.1, §12.1, §15.4

**Behaviour & rules.**
- Riviera calculates **average estimated illumination** for each space with the lumen (zonal cavity) method:
  - room cavity ratio from the space geometry and the workplane height
  - reflectances from the space properties
  - coefficient of utilisation from the fixture's photometric data, or from a CU table in the family
  - light loss factor
  - fixtures counted by their room calculation point
- This is a built-in provider (ANA-PLUG-003). It updates in the background when fixtures or spaces change.
- **Formula.** E = N × Φ × CU × LLF ÷ A, where N is the fixture count, Φ the rated lumens per fixture (from the photometric file or the family's *Initial Intensity* parameter), and A the space floor area.
- **Room cavity ratio** RCR = 5 × h_rc × (L + W) ÷ (L × W) for rectangles; for any other shape Riviera uses the general form RCR = 2.5 × h_rc × perimeter ÷ area. h_rc is the distance from the workplane (default 0.76 m, from the space's *Lighting Calculation Workplane*) to the fixture plane (the average fixture height in the space).
- **CU** is interpolated from the fixture's CU table (rows by RCR 0–10, columns by ceiling, wall and floor reflectance). If the photometric file has no zonal data and the family has no CU table, the fixture is excluded and listed in the result with reason "no CU data".
- **LLF** defaults to 0.8 and can be set per fixture type (light loss factor parameter) and overridden per space.
- Defaults for reflectances when the space has none: ceiling 0.8, wall 0.5, floor 0.2.
- Spaces with no fixtures report 0 lx; spaces with zero area or no upper limit are skipped and reported.
- The result is compared with the target (`Pset_SpaceLightingRequirements.Illuminance`) and a *Meets target* yes/no parameter is set, usable in colour schemes.

**Data (IFC mapping).** `Pset_SpaceLightingRequirements.Illuminance` (the target) and a calculated value in RXD element data (`analysis`), also exposed as a schedulable parameter.

**Commands.** `lighting.calc_average(space_ids[] | "all") -> results[]`; each result holds space ID, illuminance, RCR, fixture count, excluded fixtures and *meets target*.

**Acceptance criteria.**
- [x] A 6 × 5 × 3 m space with 6 fixtures of 3 000 lm each, CU = 0.6 and LLF = 0.8 reports 6 × 3 000 × 0.6 × 0.8 ÷ 30 = 288 lx.
- [x] For the same space with the workplane at 0.76 m and fixtures at 3.0 m, the reported RCR is 5 × 2.24 × 11 ÷ 30 ≈ 4.11.
- [x] Moving one fixture into the next space updates both spaces' values without a manual command, and marks no other space stale.
- [x] A fixture with no CU data is excluded and listed with the reason "no CU data".

*Built (2026-10-25):* `lighting.calc_average(space_ids?)` (every space when empty) and Analyze › Spaces & Zones › **Illumination** (a list of every space's lux, target, *Meets*, RCR, fixtures counted and those left out, with *Target…* for a space's target and light loss factor, and *Select*). The value is worked out from the model whenever it is read (the command, `space.info`, the dialog and the schedules' *Average Estimated Illumination*, *Target Illuminance* and *Meets Target* fields), so it follows every change at once and nothing is ever stale; the in-process live provider registration and its 50 ms budget (ANA-PLUG-008) wait for the analysis plugin layer. Fixtures count by their type's room calculation point on the space's level; Φ is the photometric file's lumens, else the type's own (`lighting_fixture_type.set_lighting(type_id, lumens?, light_loss_factor?, cu_table?)`, kept as `rxd:lighting` on the type; Systems › Electrical › **Lighting Data** with the table pasted as text, a header of ceiling/wall/floor reflectances in per cent then a row per RCR). RCR uses the general form for every shape (it equals the rectangle form for rectangles), the fixture plane being the counted fixtures' average mounting height, zero when at or below the workplane. CU is interpolated linearly in RCR, then bilinearly in ceiling and wall reflectance among the columns for the floor reflectance nearest the space's (no floor correction), the nearest column when the grid is incomplete, clamped at the table's edges. LLF: the space's (`space.set light_loss_factor`), else the type's, else 0.8. The target is `Pset_SpaceLightingRequirements.Illuminance` on the space (`space.set target_illuminance`), an ordinary IFC property written and read back. A fixture with no lumens is excluded as "no lumen data". Unplaced or unenclosed spaces are skipped with the reason. Not yet: CU from the photometric file's candela distribution (it needs the zonal cavity method's published constants, which Riviera does not ship; enter the manufacturer's CU table), the separate batch program, colour schemes by *Meets target*.

### 4.12.9 Daylight and electric lighting analysis
**ID:** ANA-LIGHT-002 · **Priority:** P2 · **Ref:** research/03 §13.4 ("Lighting")

**Behaviour & rules.**
- *Daylight & Solar › Lighting* opens an analysis panel. Choose:
  - an analysis type: illuminance at a time, **annual climate-based metrics (sDA/ASE)** or daylight factor
  - levels
  - sensor-grid height and spacing
  - thresholds

  Then *Run*.
- A model-preparation checklist covers rooms or spaces, material reflectance and transmittance, and glazing.
- Results are drawn on grids in views with analysis display styles.
- **[Suggestion] Provider: Radiance**, run as an external process with its permissive licence verified, possibly through an open daylight-simulation wrapper library. Riviera exports geometry, materials (reflectance and transmittance from material appearance and thermal data), sky definitions from the weather file, and luminaires from IES files.
- **No cloud service or subscription is required.**

**Commands.**
- `daylight.run(type, level_ids[], grid: {height, spacing}, thresholds, provider_id?) -> job_id`
- `daylight.show(view_id, job_id, style_id?)`

**Acceptance criteria.**
- [ ] With the Radiance provider installed, a daylight-factor run on a single room with one window produces a grid result shown in a plan view with a legend.

*Built (2026-10-25, the daylight factor of the built-in provider, ANA-ENV-006):* Sustainability › Daylight & Solar › *Daylight Factor* and *Daylight Results*; see §4.12.17. Not yet: illuminance at a time, sDA/ASE, the model-preparation checklist, plan-view grids with a legend and display styles, the Radiance provider (ANA-ENV-008).

### 4.12.10 Solar analysis
**ID:** ANA-SOLAR-001 · **Priority:** P2 · **Ref:** research/03 §13.4 ("Solar")

**Behaviour & rules.**
- *Daylight & Solar › Solar*:
  - **study type**: cumulative insolation over a date range, or PV potential
  - **settings**: PV panel efficiency, coverage and payback inputs
  - **surfaces**: all roof exterior surfaces, all mass faces, or a selection
  - *Update*

  Results are managed per view.
- **[Suggestion] Providers:** a Radiance-based irradiance provider, or a built-in sky-patch cumulative method. An open PV-modelling library such as pvlib (BSD-3) could be used for PV yield.
- **Sun studies** (still, single-day, multi-day and lighting) and the **sun path** display are view features in chapter 5. The solar analysis uses the same sun model.
- **Inputs.** Site location and weather file (ANA-EM-001); the date range (default a full year) and hours (default sunrise to sunset); a grid spacing on each analysed face (default 1 m, range 0.1–10 m); and shading context, which is every model element and visible linked element in the 3D view the study is run from, unless a category is excluded.
- **Cumulative insolation.** Results are kWh/m² per grid point over the period, plus per-face totals (kWh) and averages. The built-in provider splits the sky into patches, takes direct and diffuse irradiance from the weather file, and tests visibility from each grid point to each patch and to the sun positions by ray casting against the shading context.
- **PV potential.** Per face: usable area (face area × coverage, default 80%), annual energy = insolation × usable area × panel efficiency (default 18%) × system derate (default 0.86), installed cost (cost per kW peak) and simple payback (cost ÷ (annual energy × energy price)). All defaults are editable in the settings and stored with the study.
- **Studies are per view.** Each 3D view keeps a list of studies; *Update* re-runs the active one. Results draw with an analysis display style (ANA-ADS-001), with a legend. Results become stale when the model, the site or the weather file changes.
- A face with no sun hours in the period (for example a north face in winter at high latitude) reports 0, not an error. Faces of elements in a link are analysed only if the link is visible.
- **Export:** per-face results to CSV, and the grid values to the result package.

**Data (IFC mapping).** The result package (grid points, values, per-face totals, inputs) is stored as a file referenced by `IfcDocumentReference` and indexed in **RXD document** `analysis`. Per-face totals are also schedulable result parameters (ANA-GEN-002) on the analysed elements.

**Commands.**
- `solar.run(study_type, date_range, surfaces: "roofs"|"masses"|face_refs[], pv_settings?) -> job_id`
- `solar.export(job_id, path)` (CSV of per-face results)

**Acceptance criteria.**
- [x] Cumulative insolation on a south-facing roof face is higher than on a north-facing face of the same pitch for a northern-hemisphere site.
- [x] A roof face fully shaded by a taller neighbouring mass has at least 50% lower insolation than the same face with the mass hidden.
- [x] For a 100 m² face with 1 200 kWh/m² per year, 80% coverage, 18% efficiency and derate 0.86, PV potential reports 14 861 kWh per year (within 0.5%).
- [x] Moving the shading mass marks the study stale until *Update* completes.

*Built (2026-10-25, with ANA-ENV-002):* Analyze › **Daylight & Solar** › *Solar Study* (study type, period, surfaces: every roof, every mass, or the selection; grid spacing; PV coverage, efficiency, derate, cost per kWp and energy price) and *Solar Results* (per face: element, area, mean kWh/m², total kWh, PV kWh a year and payback; the stale notice; *Show on Model*, *Hide*, *Export…*). `solar.run` distils the analysed faces (roof faces' top surfaces, mass faces not facing down; keyed `<GlobalId>/<face>`), the shading context (every model element's body, except excluded categories), the site (latitude, longitude, time zone, true north) and the weather file's hourly direct normal and diffuse horizontal irradiance (EPW fields 15 and 16) into `solar.input` and submits an `analysis.solar` job to the built-in runner; `solar.collect` records it (`solar.record`, the last ten studies); `solar.results`, `solar.status` (stale when the faces, shading, site, period or weather changed: a hash of the inputs) and `solar.export` (CSV). Method (Riviera's, E-36): hourly sun positions at the half hour; direct = DNI × cos(incidence) where a ray to the sun misses the context; diffuse = DHI × the visible share of an isotropic sky of 8 altitude rings of near-square patches; ray casting by Möller–Trumbore; grid squares of the spacing clipped to each face (its centroid when none fit); PV per the formula above, scaled to a year when the period is shorter, cost = usable area × efficiency × cost per kWp. *Show on Model* draws each grid point's square on its face in 3D views, blue (least) to red (most), the range in the status bar. Not yet: per-view study lists and analysis display styles with a placed legend (ANA-ADS-001), sun studies and the sun path, linked models, the Perez sky and pvlib/SSC models, schedulable per-face result parameters, the result package as an IFC document.

### 4.12.11 Analysis display styles (visualisation framework)
**ID:** ANA-ADS-001 · **Priority:** P2 · **Ref:** research/03 §13.4 ("Analysis Display Styles"), §4.6 · web: Settings Tab for Analysis Display Styles

**UI: the Analysis Display Styles dialog** (*Manage › Additional Settings › Analysis Display Styles*, `analysis_style.manage`). Left: the list of styles grouped by display kind, with *New*, *Duplicate*, *Rename* and *Delete*. Right: three tabs and a live preview swatch.
- **Settings** (depends on the kind):
  - *Colored surface*: show grid lines, grid line weight (1–16) and colour
  - *Contour*: contour line count or interval, line weight, whether bands between lines are filled
  - *Markers with text*: marker shape (circle, square, triangle), marker size in sheet units (0.5–20 mm), labels (none, all, or only the points the provider marks as predefined), text type, rounding increment
  - *Diagram*: base line, scale (value per sheet mm), outline or filled, labels
  - *Vector*: arrow head, arrow line weight, scale, and whether arrow length follows magnitude
- **Color**: *gradient* (2 or 3 colour stops) or *ranges* (bands with a colour each); *auto* range from the data, or fixed minimum and maximum; values outside the range use the end colours or a separate out-of-range colour. Colours come from theme-aware palettes, including colour-blind-safe sequential and diverging palettes; users may also enter colours.
- **Legend**: show or hide, position (corner of the view or free), title, number of steps (2–20), units and decimal places, text type, and whether the provider description is shown.

**Behaviour & rules.**
- One shared visualisation framework is used by structural results, lighting, solar, airflow and loads overlays, and by Lua add-ins.
- Add-ins publish results through the `analysis_result.publish` command.
- A style has one display kind; result sets of a different kind cannot use it, and the view's style picker offers only compatible styles.
- Each view has a default analysis display style (a view property); a published result uses the style passed to it, or the view default.
- Editing a style redraws every view that uses it. Deleting a style in use asks for a replacement style of the same kind.
- Results are view-specific graphics: they are not model elements, are not exported to IFC, and print and export to PDF and images like other view graphics. *Reveal Obstacles* (ANA-ROUTE-002) and results cannot be shown in the same view.
- Hovering a result point shows its value and units in a tooltip.

**Data (IFC mapping).** Styles are kept as **RXD document** `analysis`. Per-view assignments are part of the view's RXD data (chapter 5). Published values are kept in the result package of their job, not in the view.

**Commands.**
- `analysis_style.manage()` (opens the dialog)
- `analysis_style.create(name, settings) -> id`
- `analysis_result.publish(view_id, element_or_face_refs[], values[], style_id) -> id`
- `analysis_result.clear(view_id, id?)`

**Acceptance criteria.**
- [ ] A Lua script can publish scalar values on a floor's top face and see them in a gradient with a legend.
- [ ] Changing a gradient style to five fixed bands updates every view that uses it without re-running the analysis.
- [ ] Deleting a style used by two views asks for a replacement of the same kind, and both views then draw with it.
- [ ] A *Markers with text* style with rounding 0.5 shows the value 3.26 as 3.5.

### 4.12.12 Path of travel
**ID:** ANA-ROUTE-001 · **Priority:** P2 · **Ref:** research/03 §13.5 · screenshots/structure_mep/path_of_travel_with_schedule.png

**Workflow.** Choose *Route Analysis › Path of Travel*, then click a start and an end point in a **plan view**.

**Behaviour & rules.**
- Riviera computes the **shortest path that avoids obstacles** inside an **analysis zone**: a band between a bottom and a top offset from the level.
- Obstacles are the elements of non-ignored categories whose geometry intersects the zone. Doors are passable.
- **Waypoints** can be added and removed. Paths can be updated after the model changes, individually or all at once.
- Paths are on **one level only**. Stairs and ramps are not followed in the first release (§4.17 Q9).
- Path lines are view-specific elements that can be tagged and scheduled, with length and time (length ÷ walking speed).
- **Implementation:** build a 2D obstacle map from plan-cut geometry, then search a visibility graph or a navigation mesh. An open navigation-mesh library under the zlib licence is a **[Suggestion]**.

**Data (IFC mapping).** View-specific annotation (chapter 5) with RXD element data (`analysis`): start, end, waypoints, length and time. When exported, paths can optionally be `IfcAnnotation` curves.

**Commands.**
- `path_of_travel.create(view_id, start, end, waypoints?[]) -> id`
- `path_of_travel.update(ids[] | "all_in_view")`
- `path_of_travel.add_waypoint(id, point, index?)`

**Acceptance criteria.**
- [x] In a plan with a wall between start and end and one door, the path passes through the door, and its length is within 1% of the true shortest path that keeps the configured clearance.
- [x] A Path of Travel schedule lists length and time, and time = length ÷ walk speed. *(Listed in Analyze › Route Analysis › Paths of Travel and `path_of_travel.list`; a schedule category for annotation is not built.)*

*Built (2026-10-25):* Analyze › **Route Analysis** › *Path of Travel* (click a start, then an end, in a plan; again for more, Esc ends), *Update Paths* (the plan's paths), *Route Settings* and *Paths of Travel* (length and time). Obstacles in the analysis zone (zone bottom to top above the level): walls as their straight bodies with a gap where a door's opening reaches the zone's bottom (windows never), and placed components whose body reaches into the zone, by the hull of their vertices in plan; ignored categories are left out. Each obstacle is grown by the clearance, its corners rounded by chords outside the true arc so the route is always feasible (and at most 1 % longer than the exact one). The route is the shortest path through a visibility graph of the grown outlines' corners (Dijkstra), from the start through the waypoints in order to the end; a point inside an obstacle or its clearance, or no way through, is refused (`path_of_travel.no_route`). Paths are view annotations (`anno.path_of_travel`: view, start, end, waypoints, route, length, time = length ÷ walking speed), drawn in green with an arrowhead and their length and time, picked by clicking near them, deleted like any element. Commands: `path_of_travel.create`, `.update(ids | view)`, `.add_waypoint(id, point, index?, remove?)`, `.list`, `route_settings.set/get`. Defaults (E-35): zone 0.2–2.0 m, 1.3 m/s, 0.3 m clearance. Not yet: dragging waypoints in the view, curved walls (taken as their chord), columns and other non-component elements as obstacles, Reveal Obstacles, multiple paths, one-way indicators, people content, spatial grids, the Longest Exit Distance script, IfcAnnotation export, a Path of Travel schedule category.

### 4.12.13 Route analysis settings, obstacles and people-flow tools
**ID:** ANA-ROUTE-002 · **Priority:** P2 · **Ref:** research/03 §13.5

**Behaviour & rules.**
- **Settings:**
  - ignored categories; hidden, demolished and underlay elements are ignored by default, and a nested family needs both its own and its parent's category ignored
  - analysis-zone offsets
  - walking speed
  - clearance
- **Reveal Obstacles:** a view mode that colours the elements counted as obstacles. It is unavailable in views that show analysis results.
- **Multiple Paths:** several simultaneous routes, with a minimum separation.
- **One-Way Indicator:** a family that routing respects.
- **People Content:** occupancy families that block paths (specified in ANA-ROUTE-003).
- **Spatial Grid:** a square or hexagonal filled-region grid over a room. It does not update with the room.
- A sample Lua script "Longest Exit Distance" is supplied. It finds the most remote point in each room relative to the exits.

**Data (IFC mapping).** **RXD document** `analysis` (route settings).

**Commands.**
- `route_settings.set(params)`
- `route.reveal_obstacles(view_id, on: bool)`
- `path_of_travel.create_multiple(view_id, starts[], ends[], min_separation) -> ids[]`
- `one_way_indicator.place(view_id, point, direction) -> id`
- `spatial_grid.create(room_id, kind: "square"|"hex", size) -> id`

**Acceptance criteria.**
- [ ] A one-way indicator that points against the direct route forces the path to take an alternative door.
- [ ] Ignoring the Furniture category lets paths pass through furniture.

### 4.12.13a Egress routes across levels
**ID:** ANA-ROUTE-004 · **Priority:** P2 · **Ref:** `VERTICAL_TRANSPORT_PLAN.md` §9 (*Egress*); owner direction (2026-11-04: "Egress and transit"); research/16 P2, P4

**Purpose.** Find the way out from a point on one level to an exit on another, by the stairs, and by escalators where the code counts them, with its length and time.

**Behaviour & rules.**
- `egress.route(start: {point, level}, end: {point, level}, mode?)` returns the quickest route by time:
  - **on each level** the shortest walk round its obstacles, as a path of travel (ANA-ROUTE-001), at the walking speed;
  - **between levels** a stair, from 0.4 m before its first riser on its base level to 0.4 m beyond its last on its top level, its length along the middle of its flights and landings, at the **stair speed** (route settings, default 0.6 m/s along the flights);
  - **escalators** under `mode` `nfpa130` or `scdf` (ARC-VT-021): from 0.6 m beyond each end of the truss, walked as a stair; under `ibc` (default) never.
- It returns the legs walked on each level (their points and lengths), the stairs and escalators taken (levels, length, time), and the total length and time. With no route (a point inside an obstacle, or no stair between the levels) it is refused (`route.no_route`).
- `egress.draw_route` (same arguments) finds the route and draws each leg as a path of travel (ANA-ROUTE-001) in the first floor plan of its level, by name, with its length and time; `path_of_travel.update` works them out again after the model changes. It returns the route, the paths drawn, and the levels crossed that have no floor plan (`unplanned`, not drawn).
- `route_settings.set` takes `stair_speed`. **In the window:** Analyze › Route Analysis › *Egress Route* (points typed with their levels, or left empty and clicked in plans one after the other, each taking the clicked plan's level; the escalator rule chosen, *Plans* ticked to draw it) reports the route leg by leg.

**Acceptance criteria.**
- [x] From the far end of an upper level to an exit beyond a wall on the level below, the route walks to the stair's head, takes the stair and goes round the wall's open end; its time is the walks at 1.3 m/s and the stair at 0.6 m/s. With an escalator nearer, the IBC route still takes the stair and the NFPA 130 route the escalator, sooner. Between levels with no stair it is refused.
- [x] With floor plans on both levels, the route drawn makes one path of travel in each, each as long as its leg, and the route is the one `egress.route` finds.

*Built (2026-11-04):* `riviera_core::egress_route` and the window's Egress Route; the sample *Escalators in a transit station*. Not yet: ramps, the floor openings over stairwells as obstacles, occupant loads and exit capacity (flow through doors and stairs); platform clearing times are ANA-ROUTE-005, lifts ANA-ROUTE-006.

### 4.12.13b Platform clearing times
**ID:** ANA-ROUTE-005 · **Priority:** P2 · **Ref:** `VERTICAL_TRANSPORT_PLAN.md` §9 (*Egress*); owner direction (2026-11-04: "Egress and transit"); NFPA 130 (2020) 5.5.6.3 and Annex C, as quoted in S2749 and S2750; EXPERT_REVIEW E-92

**Purpose.** Check a station platform against NFPA 130's two evacuation tests: the platform cleared within 4 minutes, and its most remote point to a point of safety within 6.

**Behaviour & rules.**
- `egress.platform_clearing(level, load | occupancy, remote, safety: {point, level}, mode?)` (mode default `nfpa130`):
  - **occupant load:** given as `load`, or worked out from `occupancy` (NFPA 130 5.5.5.1) as the greater of the trains entering at once on every track (`trains`, persons each) with those waiting to board (`entraining`), and, when `area_per_person` is given (0.65 m², 7 ft², for stations serving event venues or dense neighbourhoods; 1.39 m², 15 ft², for outlying ones), the area (`area`, or the floors on the level) at that density; with `train` (its two ends along the platform) the area is the **standing area** (SCDF CPFPRTS 2.2.2c): the floors on the level within the train's length, less the stairs (their footprint, standing on the platform or open to one below), escalator trusses and lift shafts (with their walls) on the level, and a 6 m run-off zone, as wide as the stair or truss, in front of each stair foot or head and escalator end on the platform; `load_basis` says which governs;
  - **exits:** every stair with one end on the platform's level (capacity 0.0555 persons a minute per millimetre of its narrowest run) and, unless `mode` is `ibc`, every escalator between it and another level (120 a minute per metre of tread, ARC-VT-021), the widest out of service, the rest counted up to the stairs' capacity (escalators at most half the exit capacity);
  - **lifts** (with `lifts`, NFPA 130 5.5.6.3.3; default off, as some adopting codes delete it): occupant evacuation elevators (ANA-ROUTE-006) serving the platform and the point of safety's level, the largest out of service and, unless a fire service elevator serves the platform, the next kept for firefighters; each at its rated persons every round trip (the rise both ways at the rated speed plus speed ÷ 1 m/s², 10 s of doors, 1.2 s a passenger boarding and again leaving), counted up to half the exit capacity;
  - **platform time** = load ÷ exit capacity, at most 4 minutes;
  - **time to safety:** the route (ANA-ROUTE-004) from `remote` to `safety`, walked at 37.7 m/min and climbed at 15 m/min up and 18 m/min down (vertical), plus the **wait** at the platform exits (the platform time less the walk to the first exit, not below 0), plus the waits at the bottlenecks past the platform in route order (NFPA 130 Annex C), each the time for the platform load and `concourse_load` (those already on the concourse, default 0) to pass it, less the longest flow time before it, not below 0: each **fare line** the route passes through (ARC-VT-022), and the **exits of each later level** the route leaves by stairs or escalators (its stairs and counted escalators to the next level on the route, as the platform's are counted: a concourse's way up to the street), reported as `level_exits` and `exit_wait`; at most 6 minutes.
- It returns the exits and their capacities, the stairs', escalators' and counted capacities, the times, the route, whether each test is met, and notes (escalators limited, the unit out). With no stair (or counted escalator) leaving the level it is refused (`route.no_exits`).
- **In the window:** Analyze › Route Analysis › *Platform Clearing* (level, load, points typed or clicked in plans, escalators counted or not) reports the capacities, the times and the two tests.

**Acceptance criteria.**
- [x] A platform with a 1500 mm stair has a capacity of 83.25 persons a minute; its platform time is the load over that; its walking time is the route's legs at 37.7 m/min and its 3.6 m climb at 15 m/min; the wait is the platform time less the walk to the stair.
- [x] With a pair of escalators added, one is out and the other counts up to the stairs' capacity; 400 people clear within 4 minutes with them, and not with the stair alone.
- [x] Two trains of 300 and 250 with 100 waiting make 650, more than a 40 × 10 m platform at 0.65 m² a person (615): the trains govern; with 520 m² given, the area does (800). A load and an occupancy together are refused.
- [x] On a 100 × 10 m platform with a 1.5 m stair, an 80 m train's standing area is 800 m² less the stair's run × 1.5 m and its 6 × 1.5 m run-off; a train longer than the platform counts the whole platform less the same.
- [x] Through a line of one turnstile and one wide gate (97 a minute), 100 people pass in 1.03 minutes, within the platform's 1.20: no wait; with 200 already on the concourse, the wait is 300 ÷ 97 − 100 ÷ 83.25 minutes, added to the time to safety.
- [x] Platform, concourse and street 3.6 m apart: two 2 m stairs off the platform (222 a minute) and one 1.2 m stair on up (66.6 a minute); 300 people wait on the concourse for 300 ÷ 66.6 − 300 ÷ 222 minutes, added to the time to safety; a second stair up halves the flow time.
- [x] With three evacuation elevators and no fire service one, one counts at persons × 60 ÷ round trip; with one marked for fire service, of the other two one counts; with nine more than the stair carries, only the stair's capacity counts. Without `lifts`, none.

*Built (2026-11-04):* `riviera_core::egress_route::platform_clearing` and the window's Platform Clearing; the sample *Escalators in a transit station* and *Waiting on the way up from a deep station* (one narrow stair up from the concourse holds 400 people for 4.21 min; with two, 1.20 min and 4.66 min to safety); (the station: a train of 350 and 150 waiting: 3.00 min, 4.22 min to safety; 6.0 min by the stair alone; the dense area figure over its whole slab governs and fails). Not yet: columns, seats, rooms, low headroom and fare gate run-offs in the standing area, train loads from vehicle capacity and headways, the elevators' holding areas (NFPA 130 5.5.6.3.3.3: 1-hour separation, a stair, 0.46 m² a person), doors and corridors as exits, lifts, platform-edge doors.

### 4.12.13c Lifts in egress routes
**ID:** ANA-ROUTE-006 · **Priority:** P2 · **Ref:** `VERTICAL_TRANSPORT_PLAN.md` §9 (*Egress*); owner direction (2026-11-04: "Egress and transit"); IBC 3007–3008, EN 81-72 and EN 81-76 (roles only); EXPERT_REVIEW E-93

**Purpose.** Let egress routes use occupant evacuation elevators, with the wait for the car, and record each elevator's part in an evacuation.

**Behaviour & rules.**
- `elevator.set_egress_role(elevator_id, role)` sets `none` (default), `occupant_evacuation` or `fire_service`. It is kept with the elevator, written as `Riviera_Elevator.EgressRole` (when not none), and a fire service elevator sets IFC's `Pset_TransportElementElevator.FireFightingLift`.
- `egress.route` and `egress.draw_route` take `lifts` (default false) and `lift_wait` (s, default 60). With `lifts`, each occupant evacuation elevator links every pair of the levels it serves, from 0.6 m in front of its landing entrance outside the hoistway wall:
  - the time is the wait, 10 s of doors, and the rise at the rated speed plus speed ÷ 1 m/s²;
  - the length is the rise;
  - the link's kind is `lift`.
- Fire service elevators are never taken. `egress.platform_clearing` takes no lifts.
- **In the window:** Architecture › Circulation › *Egress Role* (on the selected elevators); Egress Route's *Lifts* option.

**Acceptance criteria.**
- [x] In an eleven-floor building with a stair stack and an elevator 60 m away, the route from the top takes the stairs until the elevator is marked for occupant evacuation, then one lift link whose time is 60 + 10 + 35 ÷ speed + speed s, sooner; without `lifts`, or with a 1000 s wait, the stairs; marked for fire service, the stairs.

*Built (2026-11-04):* `riviera_core::elevators::set_egress_role`, lift links in `riviera_core::egress_route`, the Egress Role action and the dialog's *Lifts*; the sample *Evacuation lifts in a tower* (97 s by the lift, 116 s by the stairs). Not yet: the wait from traffic and the number waiting, IBC 3008's own requirements (standby power, hoistway protection, the 3008.1.1 capacity share; lobbies are ANA-ROUTE-007), firefighters' routes up by fire service elevators.

### 4.12.13d Evacuation elevator lobbies
**ID:** ANA-ROUTE-007 · **Priority:** P2 · **Ref:** `VERTICAL_TRANSPORT_PLAN.md` §9 (*Egress*); owner direction (2026-11-04: "Egress and transit"); IBC 3008.6 (S2753–S2755); EXPERT_REVIEW E-95

**Purpose.** Check that every occupant evacuation elevator (ANA-ROUTE-006) has, on each floor it serves, an enclosed lobby large enough for the people who wait there, with direct access to an exit stair.

**Behaviour & rules.**
- `elevator.check_lobbies(occupants?, load_factor?)` reports, for each occupant evacuation elevator and each level it serves:
  - **the lobby:** the room around the point 0.6 m in front of the landing entrance, outside the hoistway wall. With no room there, *no enclosed lobby* (IBC 3008.6).
  - **its size:** a quarter of the floor's occupant load at 0.28 m² (3 ft²) a person, and one 0.76 × 1.22 m (30 × 48 in) wheelchair space for each 50 of the load or part of 50 (IBC 3008.6.3). The load is `occupants` (persons a floor), or the floors on the level at `load_factor` m² a person (default 13.94, 150 ft² gross).
  - **direct access to an exit stair** (IBC 3008.6.2): the end of a stair on that level (the foot of one rising from it, the head of one arriving) inside the lobby or within 3 m of its boundary.
- Each row gives the room, its area, the load, those waiting, the wheelchair spaces, the area needed, the nearest stair and its distance, and the problems.
- **In the window:** Architecture › Circulation › *Check Lobbies* (occupants typed or worked out) lists the problems; picking one selects and frames the elevator.

**Acceptance criteria.**
- [x] An evacuation elevator serving two levels with a walled lobby on the upper one only: the lower is reported without a lobby; with 40 on the floor the upper needs 10 × 0.2787 + 0.929 m² and is large enough, with 200 (four wheelchair spaces) too small; with no stair near it lacks direct access, and with a stair arriving beside it the lobby passes; an elevator not marked for evacuation is not checked.

*Built (2026-11-05):* `riviera_core::lift_lobbies`, the Check Lobbies action; the sample *Evacuation lifts in a tower* (a top-floor lobby of 7.5 m² for 3.7 m², 17.5 m from the nearest stair; five floors without a lobby). Not yet: the 1-hour smoke barrier around the lobby, the lobby's door and its swing, standby power, the protected hoistway, NFPA 130 5.5.6.3.3.3's holding areas (0.46 m² a person), the occupant load from rooms' uses.

### 4.12.14 Interference check (cross-reference)
**ID:** ANA-CLASH-001 · **Priority:** P1 · **Ref:** research/03 §13.6

**Behaviour & rules.**
- The interference check is specified in **chapter 6** (Collaboration, linking and coordination), together with BCF export. This chapter adds discipline requirements:
  - It shall support all categories in this chapter, **including detailed steel elements (plates, bolts, welds) and fabrication parts**. The reference product excludes these (§4.17).
  - Insulation and lining coverings are included.
  - Typical discipline pairs shall be offered as presets: framing–framing, structural–architectural columns, braces–walls and openings, roofs–floors, equipment–floors, ducts–beams, pipes–ducts, and host–links.
- A clash provider interface (ANA-PLUG-001 `clash`) allows external engines. **[Suggestion]** OCCT-based distance and interference checks in parallel, with a bounding-volume hierarchy broad phase.
- **Discipline rules this chapter adds to the chapter 6 check:**
  - Connected MEP elements (ports joined by `IfcRelConnectsPorts`) never clash with each other, and a fitting never clashes with the segments it connects.
  - A host and its own hosted or embedded elements are not reported: rebar inside its concrete host, welds and bolts in the parts they join, a duct accessory inside its duct, a hanger touching the part it supports.
  - Analytical elements (analytical members, nodes, analytical segments, energy model surfaces, geometry-less analytical equipment) are never tested.
  - Placeholders (MEP-DUCT-007) are tested using a swept body of their nominal size, so early coordination works before conversion.
  - Insulation and lining are tested as separate coverings, so a report can tell "insulation clash" from "duct clash".
  - An optional **clearance** per category pair (for example 50 mm between ducts and beams for access) reports near misses as soft clashes.
- **Presets** are stored as named check definitions (RXD document `coordination/clash`, chapter 6) and can be edited and shared with *Transfer Project Standards*.

**Commands.** See chapter 6 (`interference.run`, `interference.report`). The presets above are ordinary check definitions for those commands.

*Built (2026-10-16):* the whole-model run is out of process: `compute.submit` with kind `analysis.clash` distils the model's bodies (booleans applied; related and accepted pairs left out) and the built-in runner measures them with the same overlap engine as the live checks (ARC-MOD-030), so results match `overlap.find` exactly; `compute.results` attaches them to elements. Multi-model scopes are carried in the format (each element names its model; `ClashOptions.against_models`) but not yet offered. Presets, clearances, BCF and the chapter 6 commands are not built yet.

**Acceptance criteria.**
- [ ] A bolt that intersects a duct is reported as a clash between Structural Fasteners and Ducts.
- [ ] An elbow connected to two ducts produces no clash with either duct.
- [ ] A rebar set fully inside its wall host produces no clash; the same rebar crossing a pipe does.
- [ ] With a 50 mm clearance on Ducts–Structural Framing, a duct 30 mm below a beam is reported as a soft clash and one 80 mm below is not.

### 4.12.15 People content for route analysis
**ID:** ANA-ROUTE-003 · **Priority:** P2 · **Ref:** research/03 §13.5 ("People Flow Toolkit") · web: Revit 2022 – Enhanced Feature – People flow Toolkit

**Purpose.** Represent standing, seated or queuing people in a plan so that path-of-travel routing treats them as obstacles, for occupancy, queuing and distancing studies.

**Workflow.**
1. In a plan view choose *Analyze › Route Analysis › People Content*.
2. Pick a type in the Type Selector: *Standing person*, *Seated person*, *Wheelchair user*, *Queue line* (a row of people at a set spacing) or *Group* (people on a circle).
3. Click to place; Spacebar rotates by 90° before the click. For a queue line, click a start and an end point; the count follows from the spacing.
4. Update paths (`path_of_travel.update`) to see their effect, or let auto-update re-route paths in the view.

**Behaviour & rules.**
- People content is a model family category, *People*, with a body footprint (default standing 0.6 × 0.5 m, wheelchair 0.8 × 1.3 m), an optional **personal-space radius** (default 0, editable per type, for example 1.0 m for distancing studies) and a height for 3D display.
- Route analysis treats the footprint plus personal-space radius as an obstacle in the analysis zone. Ignoring the *People* category in Route Analysis Settings (ANA-ROUTE-002) lets paths pass through them.
- A path whose start or end lies inside a person's obstacle area is refused with "start point is blocked".
- People are hosted on the level of the plan view, not on floors, and are visible in plan and 3D; they are excluded from material takeoffs, area and space calculations and interference checks by default.
- People can be counted in schedules (by room or space), which gives a quick occupancy check against the occupant load of the room.
- Starter types are authored from scratch and ship under the project's content licence.

**Data (IFC mapping).** Exported, if the user enables the *People* category in the IFC export setup, as `IfcFurnishingElement` with ObjectType "PeopleContent" and `IfcBuildingElementProxy` as fallback; off by default. Personal-space radius and kind are **RXD element data** (`analysis`).

**Commands.** `people_content.place(view_id, type_id, point, rotation?) -> id` (for a queue line, `type_id` is a queue type and `point` is the start; the end and spacing go in the type's instance parameters).

**Acceptance criteria.**
- [ ] A standing person placed in a 1.2 m wide corridor with a 1.0 m personal-space radius blocks it, and the updated path takes the alternative route.
- [ ] Ignoring the *People* category makes the same path go straight through.
- [ ] A schedule of people by room lists 12 for a room holding a 12-person queue line.

### 4.12.16 Embodied carbon analysis
**ID:** ANA-CARB-001 · **Priority:** P2 · **Ref:** research/03 §0 (2027 version map: carbon data on materials), §15.4 · web: ÖKOBAUDAT; ICE Database FAQs; Introducing Forma Carbon Insights; CarboLifeCalc

**Purpose.** Estimate the embodied carbon (global warming potential, kg CO₂e) of the model from its material quantities and emission factors taken from EPD data, by life-cycle stage, locally and without a vendor cloud service.

**Workflow.**
1. Make sure materials carry carbon assets (DM-MAT-005): either type values in the Material Browser, or use *Match materials* in the analysis dialog.
2. Choose *Analyze › Carbon › Embodied Carbon*. The dialog has four steps:
   1. **Scope**: whole model, current phase only (default: new construction, excluding existing and demolished), a selection, or a design option; categories to include; whether linked models count.
   2. **Data sources**: the active emission-factor libraries in priority order. Riviera ships none of the commercial data sets; the user imports open data sets (for example ÖKOBAUDAT in ILCD+EPD format, or an openLCA export) or a CSV in the documented Riviera factor format. Data sets whose licence forbids embedding in software (for example the ICE database's individual licence) can only be used as a user-imported file on that user's machine.
   3. **Matching**: a grid of project materials with match status (*from material asset*, *matched*, *unmatched*). *Auto-match* proposes factors by material class and name; the user confirms or picks manually. Unmatched materials are reported, not guessed.
   4. **Stages and options**: stages to report (A1–A3 always; optional A4, A5, B1–B5, C1–C4 and module D shown separately), reference study period (default 50 years, for replacement counts in B4), gross floor area for normalisation (default from area plans), and *Write results to IFC*.
3. *Run* starts a background job (ANA-GEN-001). A notification links to the results.

**UI: Results.** A dockable *Carbon Results* panel and an exportable report:
- totals: kg CO₂e for the scope, per stage, and per m² of gross floor area
- **by category** (walls, floors, structural framing, …) and **by material**, as sortable tables and bar charts; biogenic carbon and module D listed separately and never netted into the A–C total
- **by element**: a schedulable *Embodied carbon A1–A3* parameter and per-stage parameters, so schedules, colour schemes and view filters can show hot spots
- a **data quality** column: factor source, generic or product-specific, EPD validity date (expired EPDs flagged)
- *Compare*: two saved runs side by side (for example two design options), with the difference per category

**Behaviour & rules.**
- **Quantity.** For each element and material: volume from the geometry (layer thickness × area for layered types), area for factors declared per m², count for per-piece factors, mass = volume × density (`Pset_MaterialCommon.MassDensity`) for per-kg factors. A unit mismatch with no conversion path (for example a per-m² factor on a material with no area) excludes that material and reports it.
- **Calculation.** GWP = quantity × factor per stage. B4 (replacement) = (A1–A3 + C1–C4) × replacements, with replacements = ceil(study period ÷ reference service life) − 1. Transport (A4) uses a distance and mode per material when given, otherwise is not reported.
- Openings are subtracted; overlapping geometry is counted once per element; elements without materials are listed as *no material*.
- Factors are snapshotted into the run so results stay reproducible after a library update; a library update marks the run stale.
- This is a **built-in provider** (ANA-PLUG-003, family `carbon`); external LCA tools can register as providers of the same family.
- **Export:** CSV and JSON of per-element and per-category results; HTML report; the run's input quantities in a neutral CSV for third-party LCA tools.

**Data (IFC mapping).** When *Write results to IFC* is on, the factor per functional unit goes to `Pset_EnvironmentalImpactIndicators.ClimateChangePerUnit` (with `FunctionalUnitReference`) on the element type, and the element total to `Pset_EnvironmentalImpactValues.ClimateChange` on the occurrence, as DM-MAT-005 describes. The factor libraries, matching table, options and run index are **RXD document** `analysis`; the result package is a file referenced by `IfcDocumentReference`.

**Commands.**
- `embodied_carbon.run(scope?, options?) -> job_id` (`scope`: "model" | "phase" | element_ids[] | design_option_id; `options`: stages, libraries, study_period, gfa, write_ifc)
- `embodied_carbon.import_factors(path, format: "ilcd"|"csv") -> library_id`
- `embodied_carbon.match(material_id, factor_ref)`
- `embodied_carbon.export(job_id, path, format: "csv"|"json"|"html")`
- `embodied_carbon.compare(job_id_a, job_id_b) -> report`

**Acceptance criteria.**
- [x] A 10 m³ concrete wall with density 2 400 kg/m³ and a factor of 0.10 kg CO₂e/kg reports 2 400 kg CO₂e for A1–A3.
- [x] With a study period of 60 years and a reference service life of 25 years, B4 counts 2 replacements.
- [x] A material with no factor is listed as unmatched, and the total states the share of model volume left unmatched.
- [x] Module D and biogenic carbon appear in separate columns and are not subtracted from the A–C total.
- [x] Editing a wall's thickness after a run marks the run stale; re-running changes only that wall's result.

*Built (2026-10-25):* Analyze › **Carbon** › *Embodied Carbon*: the materials grid (material, volume, elements, matched or unmatched, factor or proposal) with *Import Factors…*, *Match…*, *Auto-match* (proposals listed to confirm), *Unmatch*, *Run* and *Results…* (the A–C total and each stage, module D and biogenic apart, the unmatched share, kg CO₂e/m² when a gross floor area is given, a stale notice, by category and by material, excluded materials, *Export…* to CSV or JSON). Quantities: walls (each layer's thickness × length × height less the openings' rectangles), floors and ceilings (each layer × area), roofs (the volume, as the type's material, else "Roof"); other model elements are not quantified yet. Factors come from user libraries (`embodied_carbon.import_factors(path)` in the documented Riviera CSV format: id, name, class, unit kg/m3/m2/piece, a1_a3, a4, a5, c1_c4, d, biogenic, density, service_life, source, valid_until; a library of the same name replaces its factors and keeps the matches; `embodied_carbon.add_library` takes them as JSON); Riviera ships none. Matching by material name (`embodied_carbon.match`, `embodied_carbon.auto_match` by shared words in the factor's name and class, `embodied_carbon.materials`). `embodied_carbon.run(options)` (stages a4, a5, b4, c1_c4; study period, default 50 years; gross floor area) is a compute job since ANA-ENV-001 (2026-10-25): the editor distils the quantity lines (element keys opaque, the map back to GlobalIds kept locally) with the matched factors (`carbon.quantities`), the built-in runner calculates (`analysis.carbon`), and `embodied_carbon.collect` records the results (`embodied_carbon.record`), keeping the last ten runs, named after their jobs, with the factors they used and each element's inputs; the window watches the job and opens the results when it is collected; `embodied_carbon.results(run_id?)` reports the elements whose inputs changed since (stale) and whether the factors did; `embodied_carbon.export`. Not yet: the ILCD+EPD and openLCA readers, scope (phase, selection, design option, categories, links), material carbon assets on materials (DM-MAT-005) and density from materials, transport distances for A4, B1–B3 and B5, the dockable Carbon Results panel with bar charts, per-element schedulable parameters and colour schemes, compare, writing results to IFC, the background job, the HTML report, columns, beams and other elements.

### 4.12.17 Built-in environmental providers (extrapolation)
**ID:** ANA-ENV-001 … ANA-ENV-006 · **Priority:** P2 · **Ref:** owner direction (2026-10-25): "continue advanced feature development including environmental sustainability features, add as logical extrapolations from what is already specified … keeping complex analysis logic in the remote calculation framework"; "Might as well add light, energy modeling, solar power generation estimation, etc."

**Purpose.** The analysis sections above name external engines (EnergyPlus/OpenStudio, Radiance) as the full-fidelity providers. These requirements add **built-in reference providers** (ANA-PLUG-003) for the same families, so energy, loads, daylight, solar and water studies work offline in a plain install, at a fidelity suited to early design. They are *extrapolations*: Riviera's own simplified methods from general engineering knowledge, not the reference product's. Every batch run is a **compute job** of `riviera-analysis-builtin` (DM-RPC-001 … 010): the editor distils what a run needs, the runner calculates, the editor records the results (ANA-GEN-001/002). External providers stay pluggable for the same families; §4.17 Q8 (the default loads engine) is unaffected.

| ID | Family | Built-in method | Job kind |
|---|---|---|---|
| ANA-ENV-001 | `carbon` | Embodied carbon runs (ANA-CARB-001) moved out of process: quantities and matched factors distilled, the run calculated by the runner, recorded with its inputs *(built 2026-10-25)* | `analysis.carbon` |
| ANA-ENV-002 | `solar` | Solar insolation and PV potential (ANA-SOLAR-001): hourly sun positions, isotropic sky patches, direct and diffuse irradiance from the EPW file, ray casting against the shading context, PV yield and payback per face *(built 2026-10-25)* | `analysis.solar` |
| ANA-ENV-003 | `energy` | A simplified energy model from MEP spaces (ANA-EM-003): each space an analytical space; its surfaces from the walls, floors, roofs and openings bounding it, classified exterior, interior, ground or roof, with U-values from the types' thermal properties (or schematic defaults, EXPERT_REVIEW) *(built 2026-10-25)* | — (in the editor, a distillation) |
| ANA-ENV-004 | `loads` | Design heating loads (steady state: transmission at the heating design temperature plus ventilation and infiltration) and design cooling loads (a simplified hourly design-day balance: transmission with a sol-air approximation, solar gains through glazing from the sun model, people, lighting and equipment), per space and per system-zone, written as space results *(built 2026-10-25)* | `analysis.loads` |
| ANA-ENV-005 | `energy` | Annual heating and cooling energy by a lumped hourly zone model (resistance–capacitance network per space: air, surface and mass nodes) driven by the EPW year, set points and the space types' schedules and loads; monthly profiles and totals, operational carbon from a grid emission factor *(built 2026-10-25)* | `analysis.energy` |
| ANA-ENV-006 | `daylight` | Daylight factor on a sensor grid (ANA-LIGHT-002): the sky component under a standard overcast sky through each space's windows by ray casting, plus an internally reflected component from the room's mean reflectance *(built 2026-10-25)* | `analysis.daylight` |

**Behaviour & rules.**
- Inputs and results are as in the sections they extend; anything those sections leave open is Riviera's design, documented in its *Built* note, and provisional engineering values go to EXPERT_REVIEW.
- Results become stale when the model, location or weather change (the weather's revision, ANA-EM-001).
- A run that needs data the model lacks (no location, no weather file, no spaces, a type with no thermal values) is refused naming what is missing, or runs with the documented defaults and lists them.
- Each provider has a verification test against a hand-calculated case (ANA-PLUG-003).

**Commands.** As the extended sections give them (`embodied_carbon.run`, `solar.run`, `energy_model.create`, `hc_loads.run`, `energy.run`, `daylight.run`), each returning a job id, with `…collect` to record a finished job.

*Built — ANA-ENV-005 (2026-10-25):* Sustainability › Energy › *Annual Energy* (infiltration class, thermal mass light/medium/heavy, heating by gas boiler, electric resistance or heat pump with its efficiency or COP, cooling COP, grid and gas emission factors; the last run's options are offered again) and *Energy Results* (floor area, delivered energy, EUI, building peaks, the options; a table of the twelve months and the year — heating and cooling loads, delivered heating, cooling, lighting, equipment, electricity, gas, kg CO₂e — then each space's annual loads; a stale notice). `energy.run(options)` distils the energy model's spaces as the loads do (opaque keys), the site and the weather file's 8 760 hours (dry-bulb, dew point, DNI, DHI; the first weekday from its data period) into `energy.input` and submits an `analysis.energy` job; `energy.collect` records the run on the project (`energy.record`, the last ten); `energy.results(run_id?)`; `energy.status` (stale by input hash). The method, in `annual_energy.rs` with its values in E-39: per space an air, a surface and a mass node; windows and doors to the surface node, opaque walls and roofs by sol-air temperature to the mass node, slabs to the ground at the year's mean temperature; implicit hourly steps after a January warm-up; an ideal thermostat at the space type's set points, set back 4 K unoccupied; latent from people and from dehumidifying outdoor air. Not yet: schedules from Energy Settings (ANA-EM-002) and holidays, sized systems and unmet hours, fans, pumps and hot water, temperature-dependent heat-pump COP, adjacent-space heat transfer (interior surfaces are adiabatic), monthly charts, export and the HTML report, hourly grid factors (ANA-ENV-010).

*Built — ANA-ENV-006 (2026-10-25):* Sustainability › Daylight & Solar › *Daylight Factor* (sensor height, spacing and border, threshold, ceiling, wall and floor reflectances, glazing transmittance; the last study's options are offered again) and *Daylight Results* (the sensor-weighted average and the share of sensors at the threshold; each space's sensors, average, minimum, maximum, uniformity, share at the threshold and reflected component; a stale notice; *Show on Model* colours each sensor's square in 3D views on a fixed scale, 0% blue to 2.5 × the threshold red, *Hide*). `daylight.run(options)` distils each enclosed space's sensor grid (from its floor outline in the energy model, `level_ids` to limit it), its glazing area and transmittance and its room reflectances (opaque keys), and the model's obstructing elements as triangles with each window's visible transmittance (`Pset_DoorWindowGlazingType.VisibleLightTransmittance` on its type, else the default) into `daylight.input` and submits an `analysis.daylight` job; `daylight.collect` records the study on the project (`daylight.record`, the last five); `daylight.results(study_id?)`; `daylight.status` (stale by input hash). The method, in `daylight.rs` with its values in E-40: the CIE overcast sky in patches, rays from each sensor through the panes (transmittances multiplied, any opaque element blocking), plus the split-flux internally reflected component per space. Not yet: material reflectances from the materials' appearance, obstruction angle for C, frames apart from glass, plan-view display with a legend, average daylight factor written to the spaces, export.

**External providers, exchanges and data connectors** (research 2026-10-25, RESEARCH_LOG S0845–S0857). Built-in providers above work offline; these use established engines and open services where a user has them:

| ID | What | Interface | Rules |
|---|---|---|---|
| ANA-ENV-007 | **EnergyPlus provider** (`loads`, `energy`) *(energy built 2026-10-26; loads not yet)* | Riviera writes epJSON from the energy model (ANA-ENV-003), always with `Output:SQLite`; runs `energyplus -w <epw> -d <dir> [-D] in.epJSON` as a compute job on a host where EnergyPlus is installed (found on PATH or in its default folders, version from `energyplus --version`); reads `eplusout.sql` (`ZoneSizes` for design loads, `TabularDataWithStrings` for annual end uses) | Never bundled or renamed (its licence's naming clause); its notice shown in About |
| ANA-ENV-008 | **Radiance provider** (`daylight`) | Riviera writes a Radiance scene (geometry, plastic and glass materials from reflectance and transmittance); daylight factor: `gensky -c`, `oconv`, `rtrace -I` on the sensor grid; annual: `epw2wea`, `gendaymtx`, `rfluxmtx`, `dctimestep` | Offered as an optional download; Accelerad detected only |
| ANA-ENV-009 | **Exchanges** | HBJSON export (honeybee-schema, BSD-3) for Ladybug Tools, whose runners (AGPL, separate processes) are detected and offered (`lbt-recipes run`); gbXML 8.01 export (ANA-EM-004) for other tools and OpenStudio *(gbXML export and loads import built 2026-10-25; HBJSON export built 2026-10-26; runner detection not yet)* | Runners never bundled |
| ANA-ENV-010 | **Data connectors** (user-triggered, each switchable off, nothing needed offline) | PVGIS (no key): `tmy` as EPW into `weather.import`, `PVcalc` as a cross-check of PV potential; climate.onebuilding.org station picker (its KML/spreadsheet index, download on demand); geocoding by Nominatim or a configured Photon/self-hosted endpoint; site elevation (Open-Meteo); hourly weather from Open-Meteo (opt-in, with the user's key for commercial use); grid carbon intensity (UK Carbon Intensity without a key; Ember or Electricity Maps with the user's key); emission factors from openEPD and olca-schema JSON-LD files, an openLCA IPC server, ÖKOBAUDAT (soda4LCA) and EC3 (the user's account) | Keys and accounts are the user's, kept in the system keychain (DM-RPC-011's store), never shown to MCP or Lua; Nominatim per its usage policy (searches the user starts, at most 1 per second, an identifying User-Agent, cached, no autocomplete); attribution of CC BY and ODbL data in Help › Data Sources; a bundled city list from Natural Earth (public domain); never bundled: onebuilding files (no stated licence), ICE (no embedding), EC3 data, NREL SPA code |

*Built — ANA-ENV-007, annual energy (2026-10-26):* Sustainability › Energy › *Annual Energy* has an *Engine* choice: the built-in model, or EnergyPlus with its version when `energy.providers` finds it (`RIVIERA_ENERGYPLUS`, the PATH, or `/usr/local/EnergyPlus-*`, `/Applications/EnergyPlus-*`, `C:\EnergyPlusV*`, the version from `energyplus --version`), else marked not found. `energy.run(provider: energyplus)` distils the same spaces, loads, set points, opening hours and options as the built-in model and writes them as epJSON (`energyplus.rs`): geometry from the HBJSON export with zones named by the opaque space keys, `BuildingSurface:Detailed` and `FenestrationSurface:Detailed` in world coordinates, `Material:NoMass` and `WindowMaterial:SimpleGlazingSystem` constructions, `Construction:AirBoundary` for separation lines, `Schedule:Compact` for occupancy, lights, equipment and set points, `People`, `Lights`, `ElectricEquipment`, `ZoneInfiltration:DesignFlowRate`, `ZoneVentilation:DesignFlowRate` for outdoor air, a dual set-point thermostat and `ZoneHVAC:IdealLoadsAirSystem` per zone, the run period from the weather file's first weekday, ground temperatures, `Output:SQLite` and monthly and hourly `Output:Variable`s (values in E-42). The job (`analysis.energy.energyplus`, in the built-in runner) sets the installed version, runs `energyplus -w in.epw -d out in.epJSON` in a temporary folder (kept with `RIVIERA_KEEP_ENERGYPLUS`), can be cancelled, logs the warning and severe counts from `eplusout.err` and fails with its severe lines, and reads `ReportData` from `eplusout.sql` (outside warm-up): the ideal loads' supply air heating and cooling energy and lights and equipment by month, peaks from the hourly rates; delivered energy, carbon and EUI follow as in the built-in model. `energy.collect` records it as an EnergyPlus run and *Energy Results* says which engine ran. Help › About carries EnergyPlus's notice; it is never bundled or renamed. The written epJSON was validated against EnergyPlus 26.2's published `Energy+.schema.epJSON` on 2026-10-26 (no errors, every field name known); EnergyPlus itself was not run in development, so the first real runs should be checked against the built-in model. Not yet: design-day loads (`ZoneSizes`, the `loads` kind), real HVAC systems and fan and pump energy, constructions with mass from the material layers, the tabular end-use summary, shading context.

*Built — ANA-ENV-009, HBJSON (2026-10-26):* File › *Export HBJSON…* (`hbjson.export(path)`) writes the energy model as a honeybee-schema `Model` (version 2.3.0, meters, tolerance 0.01): a `Room` per analytical space (identifier `sp-` + GlobalId with `$` as `-`, the same as gbXML's space id; display name, story from the level, zone from the system-zone), its `Face`s with vertices counter-clockwise seen from outside (`Wall`, `Floor`, `RoofCeiling`; separation lines `AirBoundary`), boundary conditions `Outdoors`, `Ground` for slabs on grade, `Surface` naming the twin face and room for shared walls, floors and ceilings (each room keeps its side of the element; twins are the faces of the same element facing back with the same area, paired only when both agree), else `Adiabatic` (counted in the report); windows and doors of exterior walls as `Aperture`s and `Door`s; `ModelEnergyProperties` with an `OpaqueConstructionAbridged` per class and U-value (a no-mass layer, E-41) and a `WindowConstructionAbridged` per glazing (`EnergyWindowMaterialSimpleGlazSys`: U, SHGC, visible transmittance). Returns the counts and warnings. Field names follow the published honeybee-schema (S0859); nothing of it is bundled. The test model (four rooms, a window and a door) was checked on 2026-10-26 with honeybee-core's `Model.check_all` (no errors, every room a closed solid) and written to IDF by honeybee-energy, both run outside Riviera; window and door vertices are kept 5 mm inside their wall's edges because honeybee rejects a sub-face on its parent's edge. Not yet: program types, loads and schedules, shading context, Radiance modifiers, detecting Ladybug Tools runners (`lbt-recipes`), an import back.

*Built — ANA-ENV-010, PVGIS (2026-10-25):* Sustainability › Site › *PVGIS Weather* (`pvgis.tmy(start_year?, end_year?)`: after the user confirms that the site's coordinates are sent, a typical meteorological year for the project location is fetched as EPW, kept with the saved project as `<project>.resources/weather/pvgis-<lat>_<lon>.epw` and imported by `weather.import`) and *Data Connectors* (`connectors.list`, `connectors.set(name, enabled)`: each connector with its description and attribution, switchable off per user in `connectors.json`; a connector that is off refuses to run); Sustainability › Daylight & Solar › *PVGIS Check* (`pvgis.pv(peak_power, loss 14 %, tilt 35°, azimuth 180°)`: PVcalc's yearly and monthly yield, kWh/kWp and plane irradiation, with the attribution, as a cross-check of the solar study; the azimuth is turned into PVGIS's aspect, 0 south, −90 east). PVGIS's error message is passed on (for example a location over the sea). The service address can be replaced by `RIVIERA_PVGIS_URL` (plain http only for a local address); requests carry Riviera's user agent and the platform's certificate roots. Response formats were checked against the live service on 2026-10-25.

*Built — ANA-ENV-010, site connectors (2026-10-26):* Sustainability › Site › *Find Place* (`geocode.search(query, limit 5)`: Nominatim's `search?format=jsonv2`, or a compatible geocoder in `RIVIERA_GEOCODER_URL` such as a self-hosted Nominatim; the user types and starts each search, requests at least a second apart, answers cached for the session, an identifying User-Agent with the project's address; the places listed with their kind and coordinates, *Use as Location* sets the latitude, longitude and place name) and *Site Elevation* (`elevation.fetch(set true)`: Open-Meteo's elevation API at the project location, written to the location after the user confirms); Sustainability › Energy › *Grid Carbon (GB)* (`grid_intensity.fetch(period month|year)`: the Carbon Intensity API's statistics in 30-day windows — its limit is 31 days — averaged, with the lowest and highest half-hour, in kg CO₂e/kWh as a grid factor for annual energy, Great Britain only); Help › *Data Sources* lists each connector, whether it is on and the credit results made with it must carry. Each connector can be switched off (`nominatim`, `open_meteo`, `uk_carbon_intensity`); a connector that is off makes no request. Response formats were checked against the live services on 2026-10-26 with generic queries. Not yet: Photon's GeoJSON answers, the onebuilding station picker, Open-Meteo hourly weather, Ember and Electricity Maps (the user's key), openEPD/olca/ÖKOBAUDAT/EC3 factors, a bundled city list, keeping the grid factor with the project.

---

## 4.13 P&ID integration

**Design stance.** The reference product's P&ID integration depends on a vendor cloud service. Riviera instead reads **open P&ID exchange data**: the **DEXPI** XML standard, which is based on ISO 15926 and the Proteus schema. It offers the same guided-modelling and validation workflow, working locally.

### 4.13.1 P&ID line list and guided modelling
**ID:** MEP-PID-001 · **Priority:** P2 · **Ref:** research/03 §14

**Workflow.**
1. Choose *Systems › P&ID › Line List* and open a P&ID exchange file, DEXPI XML or a CSV line list.
2. The palette's top pane previews the diagram. DEXPI graphics are rendered as 2D; for CSV, an optional PDF of the diagram can be loaded.
3. The bottom pane lists **pipeline segments**, searchable by line number or component. A status glyph shows *modelled*, *partially modelled* or *not modelled*. The glyphs use theme tokens with text labels, so they never rely on colour alone.
4. Double-click a line to list its segments, inline components and from/to equipment. Hovering highlights items in the preview.
5. Model pipes and components in the 3D model, guided by the list. Starting a pipe from the palette sets its system type and size automatically.
6. **Map** P&ID items to existing model elements.

**Behaviour & rules.** Model elements remember their P&ID tag. Re-loading an updated P&ID file keeps the mappings by tag.

**Data (IFC mapping).** The P&ID tag is written to `IfcElement.Tag`, and pipelines to `IfcDistributionSystem.Name`. The mapping table and the source file reference are **RXD document** `mep_settings` (P&ID section). The source file is referenced with `IfcDocumentReference`.

**Commands.**
- `pid.open(path) -> pid_id`
- `pid.list_lines(pid_id, filter?) -> lines[]`
- `pid.start_pipe(pid_id, line_id, segment_id) -> tool_session`
- `pid.map(pid_item_id, element_ids[])`

**Acceptance criteria.**
- [ ] Loading a DEXPI sample file lists every piping network segment with its line number, nominal size and from/to equipment.
- [ ] Starting a pipe from a 50 mm line sets the pipe diameter to 50 mm and the system type from the service mapping.

### 4.13.2 P&ID validation and mapping settings
**ID:** MEP-PID-002 · **Priority:** P2 · **Ref:** research/03 §14 ("Validate", "Mappings")

**Purpose.** Check that the 3D piping model agrees with the P&ID, and define how P&ID classes and properties translate into Riviera types, families and parameters.

**Workflow.**
1. Set up the mappings once in *Systems › P&ID › P&ID Settings* (also `mep_settings.show(kind: "pid")`).
2. Model from the line list (MEP-PID-001).
3. Choose *Validate* on the palette for one line, the selected lines, or the whole P&ID. Results appear as status labels in the line list and as a report.
4. Double-click a result to select and zoom to the model elements involved; use *Ignore* on a part that is intentionally different.

**Behaviour & rules.**
- **Validate** compares the model against the P&ID and marks each line:
  - fully modelled: every P&ID component on the line has a mapped model element, connected in the same order
  - mismatch, such as a size, spec or component difference (nominal size differs, pipe type differs from the spec mapping, or an inline component uses a different family than the mapping)
  - disconnected: the mapped elements of the line do not form one connected path (from the connectivity graph, MEP-CONN-002)
  - with ignored parts: differences the user marked *Ignore*, kept with the user name and date
  - with additional parts: model elements tagged with the line number that the P&ID does not contain (fittings and flanges added by routing preferences are not counted)

  Indicators use text and icons drawn from theme tokens.
- Validation is read-only and runs in the background; it never changes the model. Results are stale once the model or the P&ID file changes.
- **P&ID Settings** has two tabs, *System Types* and *Object Mapping*. They map:
  - piping services to pipe system types
  - pipe line specs to pipe types
  - inline assets to pipe accessory families
  - equipment classes to equipment families
  - P&ID properties to parameters (text, number and Yes/No; units converted where the P&ID states them)
- Each tab is a two-column grid (P&ID item → Riviera target) with a search box, *Auto-map by name* and *Import/Export* as CSV. Rows with no target are labelled "Not mapped" and count as mismatches during validation. A target type or family that is deleted from the project makes its row invalid; OK is allowed but the dialog lists invalid rows.
- Mappings can be saved as a named mapping set and reused across projects through *Transfer Project Standards*.

**Data (IFC mapping).** Mappings, ignore records and the last validation result are stored in **RXD document** `mep_settings` (P&ID section). Line numbers on model elements are in `IfcElement.Tag` (MEP-PID-001).

**Commands.**
- `pid.validate(pid_id, line_ids?[]) -> report`
- `pid.ignore(pid_id, item_id, ignored: bool)`
- `pid_settings.set_mapping(kind, rules[])`
- `pid_settings.auto_map(kind) -> rules[]`
- `pid_settings.export_mapping(path)`, `pid_settings.import_mapping(path)`

**Acceptance criteria.**
- [ ] Changing a modelled valve to a different family than the mapping specifies marks its line "mismatch", and the report names the valve.
- [ ] Deleting a pipe segment in the middle of a fully modelled line changes its status to "disconnected" after re-validation.
- [ ] A difference marked *Ignore* is reported under "ignored parts" and no longer causes a mismatch.
- [ ] *Auto-map by name* maps the service "CW" to a pipe system type named "CW" and leaves unmatched services labelled "Not mapped".

---

## 4.14 IFC mapping summary

| Riviera concept | IFC4 (ADD2 TC1) entity / PredefinedType | Key relationships | Psets / Qtos |
|-----------------|------------------------------------------|-------------------|--------------|
| Structural column | `IfcColumn` `COLUMN` / `IfcColumnType` | `IfcRelDefinesByType`, `IfcRelConnectsElements` (attach) | `Pset_ColumnCommon`, `Qto_ColumnBaseQuantities` |
| Beam (girder, joist) | `IfcBeam` `BEAM`/`LINTEL`/`HOLLOWCORE`/`T_BEAM` | `IfcRelConnectsPathElements` (joins) | `Pset_BeamCommon`, `Qto_BeamBaseQuantities` |
| Purlin, brace, truss chord or web | `IfcMember` `PURLIN`/`BRACE`/`CHORD`/`STRUT`/`MEMBER` | — | `Pset_MemberCommon`, `Qto_MemberBaseQuantities` |
| Beam system / truss | `IfcElementAssembly` `BEAM_GRID` / `TRUSS` | `IfcRelAggregates` | — |
| Structural wall | `IfcWall` `SHEAR`/`SOLIDWALL` | — | `Pset_WallCommon.LoadBearing` |
| Structural floor / foundation slab | `IfcSlab` `FLOOR` / `BASESLAB` | `IfcMaterialLayerSetUsage` | `Pset_SlabCommon` |
| Footings | `IfcFooting` `PAD_FOOTING`/`STRIP_FOOTING`/`PILE_CAP` | — | `Pset_FootingCommon` |
| Pile | `IfcPile` `BORED`/`DRIVEN`/… | `IfcRelAggregates` (under cap) | `Pset_PileCommon` |
| Structural connection | `IfcElementAssembly` `USERDEFINED` | `IfcRelConnectsWithRealizingElements` | — |
| Rebar set | `IfcReinforcingBar` `MAIN`/`LIGATURE`/… / `IfcReinforcingBarType` (BendingShapeCode, BendingParameters) | `IfcRelAggregates` (host) | `Pset_ReinforcingBarBendings*Common` |
| Area/path/fabric system | `IfcElementAssembly` `REINFORCEMENT_UNIT` | `IfcRelAggregates` | — |
| Fabric sheet | `IfcReinforcingMesh` / `IfcReinforcingMeshType` | `IfcRelAggregates` | — |
| Rebar coupler | `IfcMechanicalFastener` `USERDEFINED` "COUPLER" (IFC4X3: `COUPLER`) | `IfcRelConnectsWithRealizingElements` | — |
| Steel plate | `IfcPlate` `SHEET` | — | `Pset_PlateCommon` |
| Bolt / anchor / shear stud | `IfcMechanicalFastener` `BOLT`/`ANCHORBOLT`/`STUDSHEARCONNECTOR` | `IfcRelConnectsWithRealizingElements` | `Pset_MechanicalFastenerBolt` |
| Weld | `IfcFastener` `WELD` | `IfcRelConnectsWithRealizingElements` | `Pset_FastenerWeld` |
| Holes, cuts, copes | `IfcOpeningElement` | `IfcRelVoidsElement` | — |
| Precast piece | `IfcWall`/`IfcSlab` in `IfcElementAssembly` | `IfcRelAggregates` | `Pset_PrecastConcreteElementGeneral`, `Pset_PrecastConcreteElementFabrication` |
| Analytical model | `IfcStructuralAnalysisModel` `LOADING_3D` | `IfcRelAssignsToGroup`, `IfcRelServicesBuildings` | — |
| Analytical member / panel | `IfcStructuralCurveMember` / `IfcStructuralSurfaceMember` | `IfcRelConnectsStructuralMember`, `IfcRelAssignsToProduct` (association) | — |
| Node / support | `IfcStructuralPointConnection` (`IfcStructuralCurveConnection`, `IfcStructuralSurfaceConnection`) | AppliedCondition `IfcBoundaryNodeCondition`/`EdgeCondition`/`FaceCondition` | — |
| Loads | `IfcStructuralPointAction`/`CurveAction`/`PlanarAction` + `IfcStructuralLoadSingleForce`/`LinearForce`/`PlanarForce` | `IfcRelConnectsStructuralActivity` | — |
| Load case / combination | `IfcStructuralLoadCase` / `IfcStructuralLoadGroup` `LOAD_COMBINATION` | `IfcRelAssignsToGroup`, `IfcRelAssignsToGroupByFactor` | — |
| Results | `IfcStructuralResultGroup`, `IfcStructuralPointReaction` | `IfcRelAssociatesDocument` (package) | — |
| Connector | `IfcDistributionPort` `DUCT`/`PIPE`/`CABLE`/`CABLECARRIER` | `IfcRelNests`, `IfcRelConnectsPorts` | `Pset_DistributionPortCommon`, `Pset_DistributionPortType*` |
| Duct / fitting / accessory | `IfcDuctSegment`, `IfcDuctFitting`, `IfcDamper`, `IfcFilter`, `IfcDuctSilencer`, `IfcCoil` | ports | `Pset_DuctSegmentTypeCommon`, `Pset_DuctSegmentOccurrence`, `Qto_DuctSegmentBaseQuantities` |
| Air terminal / equipment | `IfcAirTerminal`, `IfcAirTerminalBox`, `IfcUnitaryEquipment`, `IfcFan`, `IfcPump`, `IfcBoiler`, `IfcChiller`, `IfcSpaceHeater` | ports | type psets per class |
| Pipe / fitting / valve | `IfcPipeSegment`, `IfcPipeFitting`, `IfcValve`, `IfcFlowMeter` | ports | `Pset_PipeSegmentTypeCommon`, `Pset_PipeSegmentOccurrence` |
| Fixtures / sprinklers | `IfcSanitaryTerminal`, `IfcWasteTerminal`, `IfcFireSuppressionTerminal` `SPRINKLER` | ports | `Pset_FireSuppressionTerminalTypeSprinkler` |
| Insulation / lining | `IfcCovering` `INSULATION`/`WRAPPING` | `IfcRelCoversBldgElements` | — |
| Cable tray / conduit | `IfcCableCarrierSegment` `CABLETRAYSEGMENT`/`CONDUITSEGMENT`, `IfcCableCarrierFitting` | ports | `Pset_CableCarrierSegmentType*` |
| Cable | `IfcCableSegment` `CABLESEGMENT` | — | `Pset_CableSegmentType*` |
| Panel / transformer | `IfcElectricDistributionBoard`, `IfcTransformer`, `IfcProtectiveDevice` | ports | `Pset_ElectricDistributionBoard*` |
| Devices / lighting | `IfcOutlet`, `IfcSwitchingDevice`, `IfcAlarm`, `IfcSensor`, `IfcLightFixture` + `IfcLightSourceGoniometric` | ports | `Pset_LightFixtureTypeCommon` |
| System | `IfcDistributionSystem` (PredefinedType from classification) | `IfcRelAssignsToGroup`, `IfcRelServicesBuildings` | `Pset_DistributionSystemCommon` |
| Circuit | `IfcDistributionCircuit` | `IfcRelAssignsToGroup` | `Pset_DistributionSystemTypeElectrical` |
| Fabrication spool / hanger | `IfcElementAssembly` "SPOOL" / `IfcDiscreteAccessory` "HANGER" | `IfcRelAggregates`, `IfcRelConnectsElements` | — |
| Space | `IfcSpace` (ObjectType "MEPSpace") | `IfcRelSpaceBoundary` | `Qto_SpaceBaseQuantities`, `Pset_SpaceThermal*`, `Pset_SpaceLightingRequirements` |
| System-zone | `IfcSpatialZone` `THERMAL` + `IfcZone` | `IfcRelAssignsToGroup` | `Pset_ZoneCommon` |
| Energy model surfaces | `IfcRelSpaceBoundary2ndLevel` | `CorrespondingBoundary` | — |

**General rule.** Anything not listed above, and any value that has no standard home, is stored as RXD (see "Where data is stored" at the start of this chapter) and keyed by GlobalId. The IFC file shall stay valid and meaningful to other tools without it.

---

## 4.15 Optional engine integration summary [Suggestions]

| Capability | Provider kind | Built-in | Suggested open engine (external process) | Licence note (verify before bundling) |
|------------|---------------|----------|-------------------------------------------|----------------------------------------|
| Structural analysis (linear static, modal, non-linear) | `structural` | — | PyNite or Frame3DD (frames), CalculiX, Code_Aster (via IfcOpenShell's ifc2ca), Kratos Multiphysics; xara (seismic, OpenSees-based), all batch providers as compute jobs (ANA-PLUG-004, §2.17) | MIT or GPL-3.0; GPL-2.0-or-later; GPL-3.0; BSD; BSD-2-Clause (OpenSees itself: commercial licence needed, not suggested) |
| Earthquake assessment (response spectrum, time history, pushover) | `seismic` | Equivalent lateral force from the building code's spectrum (DM-CODE-001) | xara (OpenSees-based); Code_Aster | BSD-2-Clause; GPL-3.0 |
| Steel connection checks | `structural` (connection_check) | Sample Lua bolt check | Community providers | Must be GPL-compatible if in-process |
| Load combination generation | built-in rules | EN 1990 / ASCE 7-style templates as data | — | Templates authored from the published equations, not copied text |
| Energy simulation and HVAC sizing | `energy` | — | EnergyPlus via OpenStudio | BSD-style |
| Heating/cooling loads (RTS) | `loads` | Native RTS (optional, §4.17 Q8) | EnergyPlus sizing run | — |
| Daylight and electric lighting | `daylight` | Lumen method | Radiance | Radiance licence (BSD-like) |
| Solar insolation, PV, sun paths and shadow studies | `solar` | Sky-patch cumulative | Radiance; pvlib-python | BSD-like; BSD-3 |
| Hydraulic networks (domestic water, fire) | `hydraulic` | Duct/pipe friction, hydronic loops | EPANET | Public domain/MIT |
| Stormwater runoff and drainage networks | `stormwater` | Rational-method roof and gutter sizing (MEP-PIPE-010) | EPA SWMM | Public domain (verify) |
| Interior airflow and ventilation (CFD) | `airflow` | — | OpenFOAM | GPL-3.0 |
| External wind flow and facade pressures (CFD) | `wind` | — | OpenFOAM | GPL-3.0 |
| Clash detection | `clash` | OCCT + BVH | — | — |
| Route analysis | `route` | Visibility graph | Recast/Detour navigation mesh | zlib |
| Embodied carbon | `carbon` | Quantity × emission factor (ANA-CARB-001) | openLCA, for full life-cycle assessment | MPL-2.0 (verify); data sets have their own licences |
| Steel CNC | output plugin | — | DSTV NC writer | Open format documentation |
| Precast CAM | output plugin | Neutral JSON/CSV | Unitechnik / PXML writers | Depends on documentation terms |
| P&ID | importer | CSV line list | DEXPI reader | Open standard |

---

## 4.16 Command catalog

Every command below is registered once in the command registry and is exposed automatically to the UI, to Lua (`riviera.<command>(...)`) and to MCP (one tool per command). Commands marked "Results only" start background jobs and commit their results in a separate transaction that can be undone. Commands marked "No" are queries, exports or view/session state and leave model data unchanged.

| Command | Parameters | Returns | Undoable | Req ID |
|---------|------------|---------|----------|--------|
| `analysis_provider.list` | kind? | providers[] | No | ANA-PLUG-001 |
| `analysis_provider.register` | manifest_path | provider_id | Yes | ANA-PLUG-001 |
| `analysis_provider.start` | provider_id, host_id? | {state} | No | ANA-PLUG-005 |
| `analysis_provider.stop` | provider_id | — | No | ANA-PLUG-005 |
| `analysis_provider.status` | provider_id? | [{provider_id, mode, state, location, pid?, memory_bytes?, jobs[]}] | No | ANA-PLUG-009 |
| `analysis_provider.set_options` | provider_id, {live_budget_ms?, idle_timeout_s?, memory_limit_bytes?, cpu_limit?, location?} | — | Yes | ANA-PLUG-005 |
| `analysis_provider.test` | provider_id, host_id? | {ok, manifest, messages[]} | No | ANA-PLUG-009 |
| `analysis_job.status` | job_id | {state, progress, messages} | No | ANA-GEN-001 |
| `analysis_job.cancel` | job_id | — | No | ANA-GEN-001 |
| `column.place` | type_id, point, base_level, top_constraint, base_offset, top_offset, rotation? | element_id | Yes | STR-COL-001 |
| `column.place_at_grids` | type_id, grid_ids[], base_level, top_constraint, rotation? | element_id[] | Yes | STR-COL-001 |
| `column.place_in_columns` | type_id, arch_column_ids[] | element_id[] | Yes | STR-COL-001 |
| `column.attach` | column_ids[], end: top\|base, target_id, style?, justification?, offset? | () | Yes | STR-COL-001 |
| `column.detach` | column_ids[], end: top\|base, target_ids? | () | Yes | STR-COL-001 |
| `column.place_slanted` | type_id, p1, p1_level, p1_offset, p2, p2_level, p2_offset, style | element_id | Yes | STR-COL-002 |
| `column.location_mark` | column_ids[] | [{column_id, mark?}] | No | STR-COL-001 |
| `column.load_section` | catalog, designation, material? | type_id | Yes | STR-SEC-001 |
| `column.check` | column_ids? | [advisory] | No | STR-SEC-001 |
| `beam.set` | beam_ids[], reference_level?, start_offset?, end_offset?, rotation?, orientation?, y_justification?, y_offset?, z_justification?, z_offset?, start_extension?, end_extension?, usage? | — | Yes | STR-BEAM-001 |
| `beam.load_section` | catalog, designation, material? | type_id | Yes | STR-SEC-001 |
| `beam.info` | beam_ids[] | [{beam_id, usage, usage_locked, length, supports, designation, material}] | No | STR-BEAM-001 |
| `framing.join` | id, end | — | Yes | STR-BEAM-002 |
| `column.set_slant` | column_ids[], style: vertical\|end_point\|angle, top_point?, angle?, azimuth? | — | Yes | STR-COL-002 |
| `brace.load_section` | catalog, designation, material? | type_id | Yes | STR-BRACE-001 |
| `foundation.info` | ids[] | [{id, top, bottom, area, volume, host?}] | No | STR-FND-001 |
| `floor.set_structural` | floor_ids[], structural | — | Yes | STR-FLOOR-001 |
| `structural_connection.set` | connection_ids[], approval_status?, code_check?, fabricator?, override_by_instance? | — | Yes | STR-CONN-001 |
| `structural_connection.info` | connection_ids[] | [{connection_id, connection_type, point?, members[], approval_status?, code_check, fabricator?, override_by_instance}] | No | STR-CONN-001 |
| `beam_system.info` | system_id | {system_id, boundary, direction, rule, value, beams[], spacing?} | No | STR-BSYS-001 |
| `structural.materials` | kind? | [{name, kind, standard, regions[], properties, source_ids[], preferred}] | No | STR-SEC-001 |
| `analytical_member.set` | member_ids[], section_type_id?, material?, role?, analyze_as?, rotation? | — | Yes | STR-AM-001 |
| `analytical_model.info` | — | {members[], nodes, free_nodes[]} | No | STR-AM-001 |
| `load_case.delete` | case_id | {loads, combinations} | Yes | STR-LC-001 |
| `load_case.list` | — | {template, natures[], cases[], combinations[], supports[]} | No | STR-LC-001 |
| `boundary_condition.at_column_bases` | state? | node_ids[] | Yes | STR-BC-001 |
| `boundary_condition.remove` | node_ids[] | — | Yes | STR-BC-001 |
| `structural_analysis.collect` | job_id? | report | Yes | ANA-FEA-001 |
| `structural_analysis.results` | case? | report | No | ANA-FEA-001 |
| `structural_analysis.record` | job_id, provider, results, key_map | — | Yes | ANA-FEA-001 |
| `truss.set` | truss_id, start?, end?, layout?, panels?, height?, bearing?, offset? | — | Yes | STR-TRUSS-001 |
| `truss.info` | truss_id | {truss_id, layout, panels, height, span, chords[], webs[]} | No | STR-TRUSS-001 |
| `structural.catalogs` | catalog? | [catalogue] | No | STR-SEC-001 |
| `structural.standards` | — | {region, catalogs, steel, concrete, standards} | No | STR-SEC-001 |
| `beam.create` | type_id, curve, reference_level, usage?, orientation?, z_justification?, y_justification? | element_id | Yes | STR-BEAM-001 |
| `beam.create_on_grids` | type_id, grid_ids[], level | element_id[] | Yes | STR-BEAM-001 |
| `beam.set_usage` | beam_ids[], usage, lock? | — | Yes | STR-BEAM-001 |
| `framing.set_justification` | ids[], y_just, y_offset, z_just, z_offset, mode | — | Yes | STR-BEAM-002 |
| `framing.set_extension` | id, end, length | — | Yes | STR-BEAM-002 |
| `framing.set_cutback` | id, end, distance | — | Yes | STR-BEAM-002 |
| `framing.join_edit` | join_id, through_member_id?, miter? | — | Yes | STR-BEAM-002 |
| `framing.disjoin` | id, end | — | Yes | STR-BEAM-002 |
| `framing.change_reference` | id, end, reference | — | Yes | STR-BEAM-002 |
| `structural_settings.set` | key="point_to_point_steel", value | — | Yes | STR-SET-001, STR-BEAM-003 |
| `beam_system.create_auto` | view_id, pick_point, type_id, layout_rule, value, justification? | system_id | Yes | STR-BSYS-001 |
| `beam_system.create_sketch` | boundary_curves[], direction_edge, type_id, layout_rule, value, lock_to_supports? | system_id | Yes | STR-BSYS-001 |
| `beam_system.set_layout` | system_id, rule, value, justification | — | Yes | STR-BSYS-001 |
| `beam_system.remove` | system_id | beam_ids[] | Yes | STR-BSYS-001 |
| `brace.create` | type_id, start_point, start_level, start_offset, end_point, end_level, end_offset | element_id | Yes | STR-BRACE-001 |
| `truss.create` | type_id, start, end, level | truss_id | Yes | STR-TRUSS-001 |
| `truss.edit_profile` | truss_id, top_curves[], bottom_curves[] | — | Yes | STR-TRUSS-001 |
| `truss.attach` | truss_id, chord: "top"\|"bottom", target_id | — | Yes | STR-TRUSS-001 |
| `truss.detach` | truss_id, chord | — | Yes | STR-TRUSS-001 |
| `truss.remove` | truss_id | member_ids[] | Yes | STR-TRUSS-001 |
| `wall.create` | type_id, curve, base_level, top_constraint: Level(id) \| Unconnected(height), base_offset?, top_offset?, location_line?, flip?: bool, structural?: bool, structural_usage?, room_bounding?: bool, join_status?: Allow\|Disallow, auto_join?: Off\|Join\|JoinAndLock | element_id | Yes | STR-WALL-001 |
| `wall.set_structural_usage` | ids[], usage | — | Yes | STR-WALL-001 |
| `floor.create` | type_id, loops, level_id, offset?, slope?: {line_key\|curve, slope} \| {arrow: SlopeArrow}, structural?, span_direction_edge?, room_bounding?, attach_walls_below?: bool, join_overlapping_walls?: bool | element_id | Yes | STR-FLOOR-001 |
| `floor.set_span_direction` | floor_id, edge_index \| vector | — | Yes | STR-FLOOR-001 |
| `floor_type.set_deck_layer` | type_id, layer_index, profile_family_id, usage | — | Yes | STR-FLOOR-001 |
| `footing.place` | type_id, point, level, offset | — | Yes | STR-FND-001 |
| `footing.place_at_columns` | type_id, column_ids[] | — | Yes | STR-FND-001 |
| `footing.place_at_grids` | type_id, grid_ids[] | — | Yes | STR-FND-001 |
| `wall_foundation.create` | type_id, wall_ids[] | — | Yes | STR-FND-002 |
| `foundation_slab.create` | type_id, boundary, level, offset | — | Yes | STR-FND-003 |
| `pile.place` | type_id, point, level, length | — | Yes | STR-FND-004 |
| `pile_cap.place` | type_id, point, level | — | Yes | STR-FND-004 |
| `structural_connection.create` | member_ids[], type_id? | connection_id | Yes | STR-CONN-001 |
| `structural_connection.set_type` | connection_id, type_id | — | Yes | STR-CONN-001 |
| `structural_connection.propagate` | connection_id, target_join_ids[] \| "matching" | connection_ids[] | Yes | STR-CONN-001 |
| `structural_connection.break` | connection_id | element_ids[] | Yes | STR-CONN-001 |
| `connection_library.load` | type_ids[] | — | Yes | STR-CONN-001 |
| `connection_library.unload` | type_ids[] | — | Yes | STR-CONN-001 |
| `structural_connection.show_warnings` | view_id, on: bool | — | No | STR-CONN-001 |
| `structural_settings.get` | — | table | No | STR-SET-001 |
| `structural_settings.show` | page?: structural, connection, analytical, boundary_conditions or load_display | — | No | STR-SET-001 |
| `rebar.can_host` | element_id | bool | No | STR-RBR-001 |
| `rebar.rehost` | rebar_ids[], host_id | — | Yes | STR-RBR-001 |
| `reinforcement_settings.set` | key, value | — | Yes | STR-RBR-002 |
| `reinforcement_settings.show` | — | — | No | STR-RBR-002 |
| `rebar_cover_type.create` | name, offset | id | Yes | STR-RBR-002 |
| `rebar_cover_type.manage` | — | — | No | STR-RBR-002 |
| `rebar_cover.assign` | host_id, face_ref? , cover_type_id | — | Yes | STR-RBR-002 |
| `rebar.place` | host_id, shape_id, bar_type_id, method: "expand"\|"two_points"\|"sketch", plane, orientation, points?, layout? | rebar_id | Yes | STR-RBR-003 |
| `rebar_shape_browser.show` | — | — | No | STR-RBR-003 |
| `rebar.set_layout` | rebar_id, rule, n?, spacing?, clear?, formula? | — | Yes | STR-RBR-004 |
| `rebar.convert_to_varying` | rebar_ids | — | Yes | STR-RBR-005 |
| `rebar.convert_to_standard` | rebar_ids | — | Yes | STR-RBR-005 |
| `rebar.set_segment_length` | rebar_id, segment, length | — | Yes | STR-RBR-006 |
| `rebar.move_bar_in_set` | rebar_id, bar_index, delta | — | Yes | STR-RBR-006 |
| `rebar.remove_bar` | rebar_id, index | — | Yes | STR-RBR-006 |
| `rebar.reset_bars` | rebar_id | — | Yes | STR-RBR-006 |
| `rebar.split_set` | rebar_id, at_index | rebar_id | Yes | STR-RBR-006 |
| `rebar.propagate` | rebar_ids[], target_host_ids[], mode: "host"\|"face", face_ref? | rebar_ids[] | Yes | STR-RBR-006 |
| `rebar.pick_new_host` | rebar_ids[], host_id | — | Yes | STR-RBR-006 |
| `rebar.sketch` | host_id, plane, curves[], bar_type_id, style, hooks? | rebar_id | Yes | STR-RBR-007 |
| `rebar.constrain` | rebar_id, handle_id, target_kind, target_ref, offset | — | Yes | STR-RBR-007 |
| `rebar.reset_constraints` | rebar_id | — | Yes | STR-RBR-007 |
| `rebar.constraints` | rebar_id | {handles[], faces[]} | No | STR-RBR-007 |
| `rebar_shape.create_from_sketch` | curves[], params, code? | shape_id | Yes | STR-RBR-008 |
| `rebar_shape.match` | rebar_id | shape_id \| null | No | STR-RBR-008 |
| `rebar_shape.check` | shape_id | issues[] | No | STR-RBR-008 |
| `rebar_shape_catalogue.load` | path | — | Yes | STR-RBR-008 |
| `rebar_bar_type.create` | name, diameter, material_id, ... | type_id | Yes | STR-RBR-009 |
| `rebar_hook_type.create` | name, angle, extension_multiplier | id | Yes | STR-RBR-009 |
| `rebar.add_crank` | rebar_id, segment, position, length, offset, angle | — | Yes | STR-RBR-009 |
| `area_reinforcement.create` | host_id, boundary \| "whole_host", major_edge, layers[], layout_rule | system_id | Yes | STR-RBR-010 |
| `area_reinforcement.remove_system` | system_id | rebar_ids[] | Yes | STR-RBR-010 |
| `path_reinforcement.create` | host_id, path_curves[], side, primary, alternating?, spacing \| count, face | system_id | Yes | STR-RBR-011 |
| `fabric_area.create` | host_id, boundary, major_edge, sheet_type_id, lap_position, start_edge? | system_id | Yes | STR-RBR-012 |
| `fabric_sheet.place` | host_id, sheet_type_id, point, rotation, cut_by_cover? | id | Yes | STR-RBR-012 |
| `fabric_sheet.create_bent` | host_id, profile_curves[], sheet_type_id, extent | id | Yes | STR-RBR-012 |
| `rebar.place_free_form` | host_id, kind: "surface"\|"aligned", start_face, end_face, path_edges?, bar_type_id, layout | rebar_id | Yes | STR-RBR-013 |
| `rebar.distribute_along_path` | main_rebar_id, path \| path_ref, range?, layout? | rebar_id | Yes | STR-RBR-014 |
| `rebar.distribute_morphed` | driver_stirrup_set_id, bar_type_id, count \| spacing | rebar_id | Yes | STR-RBR-014 |
| `rebar.splice` | rebar_id, mode: "line"\|"length", line? , length?, splice_type_id? | rebar_ids[] | Yes | STR-RBR-015 |
| `rebar_coupler.place` | bar_end_refs[1..2], type_id? | coupler_id | Yes | STR-RBR-015 |
| `reinforcement_numbering.renumber` | partition?, kind: "rebar"\|"fabric"\|"coupler", start?, remove_gaps? | — | Yes | STR-RBR-016 |
| `reinforcement_numbering.show` | partition? | — | No | STR-RBR-016 |
| `rebar.set_partition` | ids[], name | — | Yes | STR-RBR-016 |
| `rebar.set_view_visibility` | rebar_ids[], view_id, unobscured?, solid? | — | Yes | STR-RBR-017 |
| `rebar.set_presentation` | rebar_ids[], view_id, mode, selected_indices? | — | Yes | STR-RBR-017 |
| `rebar_tag.place` | rebar_id, view_id, point, tag_type_id | id | Yes | STR-RBR-018 |
| `multi_rebar_annotation.place` | rebar_ids[], view_id, kind: "aligned"\|"linear", line | id | Yes | STR-RBR-018 |
| `bending_detail.place` | rebar_id, view_id, point, scale? | id | Yes | STR-RBR-018 |
| `analytical_member.create` | curve, section_type_id, material_id, role, releases? | id | Yes | STR-AM-001 |
| `analytical_member.create_vertical` | point, level, section_type_id | id | Yes | STR-AM-001 |
| `analytical_member.set_releases` | id, end, dof_flags \| preset | — | Yes | STR-AM-001 |
| `analytical_panel.create_by_boundary` | plane, boundary_curves[], thickness, material_id, role | id | Yes | STR-AM-002 |
| `analytical_panel.create_by_extrusion` | work_plane, profile_curves[], depth, thickness, material_id | id | Yes | STR-AM-002 |
| `analytical_panel.split` | id, line | ids[] | Yes | STR-AM-002 |
| `analytical_opening.create` | panel_id, boundary_curves[] | id | Yes | STR-AM-002 |
| `analytical_panel.set_cladding` | id, bool | — | Yes | STR-AM-002 |
| `analytical_panel.set` | panel_id, thickness?, material?, role?, analyze_as? | — | Yes | STR-AM-002 |
| `analytical_opening.remove` | panel_id, opening | — | Yes | STR-AM-002 |
| `analytical_link.create` | node_a, node_b, link_type_id | id | Yes | STR-AM-003 |
| `analytical_link_type.create` | name, fixity[6] | id | Yes | STR-AM-003 |
| `analytical_node.merge` | tolerance? | — | Yes | STR-AM-003 |
| `analytical_association.add` | physical_ids[], analytical_ids[] | association_id | Yes | STR-AM-004 |
| `analytical_association.remove` | association_id | — | Yes | STR-AM-004 |
| `analytical_association.suggest` | scope? | proposals[] | No | STR-AM-004 |
| `load.create_point` | host_id, position?, case_id, forces[6], orientation | id | Yes | STR-LOAD-001 |
| `load.create_line` | host_id, path?, case_id, start[6], end[6], orientation, projected? | id | Yes | STR-LOAD-001 |
| `load.create_area` | host_id, boundary?, case_id, values[3][3], orientation, projected? | id | Yes | STR-LOAD-001 |
| `load.set` | load_id, case_id?, forces?, position?, start?, end?, value?, orientation?, projected?, is_reaction? | — | Yes | STR-LOAD-001 |
| `load_case.set` | case_id, name?, nature?, category?, self_weight? | — | Yes | STR-LC-001 |
| `load_combination.set` | combination_id, name?, formula?, limit_state?, usages[]? | — | Yes | STR-LC-001 |
| `load_combination.delete` | combination_id | — | Yes | STR-LC-001 |
| `load_case.create` | name, nature, category | id | Yes | STR-LC-001 |
| `load_case.delete` | id | — | Yes | STR-LC-001 |
| `load_combination.create` | name, formula, limit_state, usages[] | id | Yes | STR-LC-001 |
| `load_combination.generate` | code_template_id, options | proposals[] | Yes | STR-LC-001 |
| `load_nature.create` | name, action_source | id | Yes | STR-LC-001 |
| `structural_code.set` | region, code_id | — | Yes | STR-LC-001 |
| `load_case.manage` | tab?: code, natures, cases, combinations or usages | — | No | STR-LC-001 |
| `boundary_condition.create` | kind: "point"\|"line"\|"area", host_id, location?, state, dof?: {tx,ty,tz,rx,ry,rz} | id | Yes | STR-BC-001 |
| `analytical_automation.physical_to_analytical` | element_ids[] \| "unassociated", package_id? | report | Yes | STR-AM-006 |
| `analytical_automation.analytical_to_physical` | element_ids[], package_id? | report | Yes | STR-AM-006 |
| `analytical_automation.disconnect` | element_ids[] | — | Yes | STR-AM-006 |
| `analytical_model.adjust` | element_id | tool_session | Yes | STR-AM-008 |
| `analytical_model.reset` | element_ids[] | — | Yes | STR-AM-008 |
| `analytical_node.move` | node_ids[], delta, cs?: "global"\|"local" | — | Yes | STR-AM-008 |
| `analytical_model.check_supports` | scope? | report | No | STR-AM-007 |
| `analytical_model.check_consistency` | scope? | report | No | STR-AM-007 |
| `analytical_model.check` | scope? | report | No | STR-AM-007 |
| `analytical_model.ignore_issue` | issue_key, ignore: bool, reason? | — | Yes | STR-AM-007 |
| `structural_analysis.run` | provider_id, scope, analysis_type, options | job_id | Results only | ANA-FEA-001 |
| `structural_analysis.export_model` | path, format: "ifc"\|"json", scope | — | No | ANA-FEA-001 |
| `structural_analysis.import_results` | path | package_id | Yes | ANA-FEA-001 |
| `structural_analysis.update_model` | package_id, apply_sections?: bool | — | Yes | ANA-FEA-001 |
| `results.show` | view_id, package_id, load_group_id, result_type, style_id? | — | No | STR-RES-001 |
| `results.apply_preset` | view_id, preset_id | — | No | STR-RES-001 |
| `results.extremes` | package_id, result_type, load_group_id | {min, max, element_ids} | No | STR-RES-001 |
| `results.delete_package` | package_id | — | Yes | STR-RES-001 |
| `results.hide` | view_id | — | No | STR-RES-001 |
| `results.overlay` | view_id \| display | overlay | No | STR-RES-001 |
| `results.presets` | — | presets[] | No | STR-RES-001 |
| `results.save_preset` | name, view_id | preset_id | Yes | STR-RES-001 |
| `results.delete_preset` | preset_id | — | Yes | STR-RES-001 |
| `results.packages` | — | packages[] | No | STR-RES-001 |
| `results.export_package` | path | package | No | STR-RES-001 |
| `steel_families.upgrade` | family_ids[] \| "all" | report | Yes | STR-STL-001 |
| `connection_library.install` | path | — | Yes | STR-STL-002 |
| `connection_type.list` | — | types | No | STR-STL-002 |
| `connection_type.edit_parameters` | type_id, params | — | Yes | STR-STL-002 |
| `structural_connection.override` | connection_id, params | — | Yes | STR-STL-002 |
| `structural_connection.customize` | connection_ids[], element_ids[], name | type_id | Yes | STR-STL-003 |
| `custom_connection.add_elements` | type_id, element_ids[] | — | Yes | STR-STL-003 |
| `custom_connection.remove_elements` | type_id, element_ids[] | — | Yes | STR-STL-003 |
| `custom_connection.expose_parameter` | type_id, path | — | Yes | STR-STL-003 |
| `custom_connection.set_parameter` | type_id, path, value | instances | Yes | STR-STL-003 |
| `custom_connection.list` | — | types | No | STR-STL-003 |
| `structural_connection.automate` | scope, rule_set_id?, options?: {existing: "skip"\|"replace_generic", preview: bool} | report | Yes | STR-STL-004 |
| `structural_connection.apply_automation` | report_id | report | Yes | STR-STL-004 |
| `structural_connection.rule_sets` | — | rule sets, ranges, runs | No | STR-STL-004 |
| `structural_connection.set_rule_set` | name, rules[] \| null | count | Yes | STR-STL-004 |
| `structural_connection.automation_csv` | report | CSV text | No | STR-STL-004 |
| `plate.create` | work_plane \| face_ref, contour_curves[], thickness, material_id, justification | id | Yes | STR-STL-005 |
| `bolt_pattern.create` | element_ids[], face_ref, pattern: "rect"\|"circle", params | id | Yes | STR-STL-006 |
| `anchor_pattern.create` | ... | — | Yes | STR-STL-006 |
| `hole_pattern.create` | ... | — | Yes | STR-STL-006 |
| `shear_stud_pattern.create` | ... | — | Yes | STR-STL-006 |
| `weld.create` | element_ids[], edge_ref, params | id | Yes | STR-STL-007 |
| `plate.set` | plate_ids[], contour?, thickness?, justification?, material?, coating?, role? | — | Yes | STR-STL-005 |
| `plate.info` | element_ids[] | plates | No | STR-STL-005 |
| `face.list` | element_ids[] | faces | No | STR-STL-005 |
| `fastener_pattern.set` | pattern_ids[], layout?, diameter?, grip_increase?, … | — | Yes | STR-STL-006 |
| `fastener_pattern.info` | element_ids[] | patterns | No | STR-STL-006 |
| `weld.edges` | element_ids[] | edges | No | STR-STL-007 |
| `weld.set` | weld_ids[], type?, a?, …, accept? | — | Yes | STR-STL-007 |
| `weld.info` | element_ids[] | welds | No | STR-STL-007 |
| `weld.review` | — | weld ids | No | STR-STL-007 |
| `weld.tables` | — | types, surfaces, preparations | No | STR-STL-007 |
| `steel_modifier.corner_cut` | plate_id, corner_ref, kind, size | — | Yes | STR-STL-008 |
| `steel_modifier.cope_skewed` | member_id, end, params | — | Yes | STR-STL-008 |
| `steel_modifier.shorten` | member_id, end, length, angle_h?, angle_w? | — | Yes | STR-STL-008 |
| `steel_modifier.contour_cut` | element_id, face_ref, curves[], params | — | Yes | STR-STL-008 |
| `steel_cut.cope` | member_ids[], cut_member_id? | — | Yes | STR-STL-008 |
| `steel_cut.miter` | a, b | — | Yes | STR-STL-008 |
| `steel_cut.saw` | a, b, part: "flange"\|"web" | — | Yes | STR-STL-008 |
| `steel_cut.cut_through` | cut_id, cutter_id, gap | — | Yes | STR-STL-008 |
| `steel_cut.cut_by` | cut_id, cutter_id | — | Yes | STR-STL-008 |
| `steel_cut.uncope` | member_ids[] | — | Yes | STR-STL-008 |
| `steel_cut.list` | element_ids[]? | cuts | No | STR-STL-008 |
| `structural_connection.check` | connection_ids[], provider_id, code | report | Results only | STR-STL-009 |
| `structural_connection.presize` | connection_ids[], provider_id, code | — | Yes | STR-STL-009 |
| `structural_connection.set_design_forces` | connection_ids[], forces[{group, n, v, vh, m}] | — | Yes | STR-STL-009 |
| `structural_connection.record_check` | connection_id, provider, code, output, params? | record | Yes | STR-STL-009 |
| `structural_connection.check_status` | connection_ids[] | statuses | No | STR-STL-009 |
| `structural_connection.check_report` | connection_ids[], path | path | No | STR-STL-009 |
| `connection_check.providers` | — | providers | No | STR-STL-009 |
| `steel_numbering.run` | scope, options | report | Yes | STR-STL-010 |
| `steel_numbering.preview` | options? | report | No | STR-STL-010 |
| `steel_nc.export` | scope, folder, format="dstv" | — | No | STR-STL-010 |
| `precast_config.get` | path | value | No | STR-PRE-001 |
| `precast_config.set` | path, value | — | Yes | STR-PRE-001 |
| `precast_config.export` | file | — | No | STR-PRE-001 |
| `precast_config.import` | file | {version, missing[]} | Yes | STR-PRE-001 |
| `precast_config.apply` | config | version | Yes | STR-PRE-001 |
| `precast_config.affected` | — | {version, older[]} | No | STR-PRE-001 |
| `precast_config.show` | — | — | No | STR-PRE-001 |
| `precast.split` | element_ids[], slab_kind? | assembly_ids[] | Yes | STR-PRE-002 |
| `precast.resplit` | assembly_ids[] | — | Yes | STR-PRE-002 |
| `precast.set_auto_update` | bool | — | Yes | STR-PRE-002 |
| `precast.info` | assembly_ids[]? | assemblies[] | No | STR-PRE-002 |
| `precast.reinforce` | assembly_ids[], area_type_id, edge_type_id? | report | Yes | STR-PRE-003 |
| `precast.reinforcement_types` | assembly_ids[] | {thickness, area_types[], edge_types[]} | No | STR-PRE-003 |
| `precast.generate_custom_fabric` | assembly_ids[], rule_id? | — | Yes | STR-PRE-004 |
| `precast.place_mounting_parts` | assembly_ids[] | report | Yes | STR-PRE-005 |
| `mounting_part.place` | assembly_id, point | part_id | Yes | STR-PRE-005 |
| `precast.shop_drawings` | assembly_ids[], template_id?, group_identical?: bool | sheet_ids[] | Yes | STR-PRE-006 |
| `precast.cam_export` | assembly_ids[], writer_id, folder, filename_rule? | files[] | No | STR-PRE-007 |
| `cam_writer.list` | — | writers[] | No | STR-PRE-007 |
| `connector.add` | family_id, domain, face_ref \| plane, params | connector_id | Yes | MEP-CONN-001 |
| `connector.set` | element_id, connector_index, params | — | Yes | MEP-CONN-001 |
| `connector.list` | element_id | connectors[] | No | MEP-CONN-001 |
| `mep.connect` | port_a, port_b | — | Yes | MEP-CONN-002 |
| `mep.disconnect` | port_a, port_b | — | Yes | MEP-CONN-002 |
| `mep.network_of` | element_id | element_ids[] | No | MEP-CONN-002 |
| `system_type.create` | classification, name, params | type_id | Yes | MEP-SYS-001 |
| `system_type.set` | type_id, params | — | Yes | MEP-SYS-001 |
| `system.create` | kind, element_ids[], system_type_id, name? | system_id | Yes | MEP-SYS-002 |
| `system.add` | system_id, element_ids[] | — | Yes | MEP-SYS-002 |
| `system.remove` | system_id, element_ids[] | — | Yes | MEP-SYS-002 |
| `system.select_equipment` | system_id, equipment_id | — | Yes | MEP-SYS-002 |
| `system.divide` | system_id | system_ids[] | Yes | MEP-SYS-002 |
| `system.disconnect_equipment` | system_id | — | Yes | MEP-SYS-002 |
| `system_browser.show` | view: "systems"\|"zones"\|"analytical", discipline? | — | No | MEP-SYS-003 |
| `mep_check.systems` | kind: "duct"\|"pipe"\|"circuit", view_id, on: bool | issues[] | No | MEP-SYS-005 |
| `mep_check.show_disconnects` | view_id, domains[], on: bool | ports[] | No | MEP-SYS-005 |
| `mep_settings.show` | kind: mechanical, electrical, conductor_cable, building_space_type, load_classification, demand_factor, fabrication or pid | — | No | MEP-SET-004 |
| `mechanical_settings.get` | path | value | No | MEP-SET-001 |
| `mechanical_settings.set` | path, value | — | Yes | MEP-SET-001 |
| `pipe_segment.create` | material_id, schedule, roughness, sizes[] | id | Yes | MEP-SET-001 |
| `fluid.create` | name, table[] | id | Yes | MEP-SET-001 |
| `duct_size_table.set` | shape, sizes[] | — | Yes | MEP-SET-001 |
| `electrical_settings.get` | path | value | No | MEP-SET-002 |
| `electrical_settings.set` | path, value | — | Yes | MEP-SET-002 |
| `distribution_system.create` | name, phase, config, wires, v_ll, v_lg | id | Yes | MEP-SET-002 |
| `voltage.create` | name, value, min, max | id | Yes | MEP-SET-002 |
| `wiring_type.create` | params | id | Yes | MEP-SET-002 |
| `conductor_size.create` | name, area_mm2 \| gauge, diameter | id | Yes | MEP-SET-003 |
| `cable_type.create` | name, material_id, insulation_id, phase_conductors: {count, size_id}, neutral?: size_id, ground?: size_id | id | Yes | MEP-SET-003 |
| `conductor_table.import` | path | — | Yes | MEP-SET-003 |
| `duct.create` | type_id, start, end, shape_size, middle_elevation, level_id, system_type_id?, justification? | element_ids[] | Yes | MEP-DUCT-001 |
| `duct.set_size` | ids[], size | — | Yes | MEP-DUCT-001 |
| `duct.cap_open_ends` | ids[] | — | Yes | MEP-DUCT-001 |
| `mep_run.create_riser` | element_id, connector_index, top_level, top_offset? | element_ids[] | Yes | MEP-DUCT-011 |
| `routing_preferences.get` | type_id | table | No | MEP-DUCT-002 |
| `routing_preferences.set` | type_id, table | — | Yes | MEP-DUCT-002 |
| `mep_run.reapply_type` | element_ids[] | — | Yes | MEP-DUCT-002 |
| `mep_run.change_type` | element_ids[], type_id | — | Yes | MEP-DUCT-002 |
| `duct_fitting.place` | type_id, host_duct_id \| point, params | id | Yes | MEP-DUCT-003 |
| `mep_fitting.upgrade` | id | — | Yes | MEP-DUCT-003 |
| `mep_fitting.downgrade` | id, leg | — | Yes | MEP-DUCT-003 |
| `mep_fitting.flip` | id | — | Yes | MEP-DUCT-003 |
| `mep_fitting.rotate` | id, angle | — | Yes | MEP-DUCT-003 |
| `duct_accessory.place` | type_id, duct_id, point | id | Yes | MEP-DUCT-004 |
| `mep_insulation.add` | element_ids[], type_id, thickness | — | Yes | MEP-DUCT-004 |
| `mep_insulation.remove` | element_ids[] | — | Yes | MEP-DUCT-004 |
| `mep_insulation.set` | element_ids[], type_id?, thickness? | — | Yes | MEP-DUCT-004 |
| `duct_lining.add` | element_ids[], type_id, thickness | — | Yes | MEP-DUCT-004 |
| `duct_lining.remove` | element_ids[] | — | Yes | MEP-DUCT-004 |
| `flex_duct.create` | type_id, points[], start_port?, end_port? | id | Yes | MEP-DUCT-005 |
| `duct.convert_to_flex` | terminal_ids[], max_length | ids[] | Yes | MEP-DUCT-005 |
| `mep_run.justify` | element_ids[], control_end, alignment: "TL"\|"TC"\|…\|"BR" \| line_ref | — | Yes | MEP-DUCT-006 |
| `duct_placeholder.create` | type_id, start, end, size, elevation, level | id | Yes | MEP-DUCT-007 |
| `pipe_placeholder.create` | type_id, start, end, diameter, middle_elevation, level_id, system_type_id?, slope? | id | Yes | MEP-DUCT-007 |
| `placeholder.convert` | ids[] | element_ids[] | Yes | MEP-DUCT-007 |
| `mep_layout.generate` | system_id, settings | solution_ids[] | Yes | MEP-DUCT-008 |
| `mep_layout.edit` | solution_id, moves[] | solution_id | No | MEP-DUCT-008 |
| `mep_layout.finish` | solution_id, as: "placeholder"\|"real" | element_ids[] | Yes | MEP-DUCT-008 |
| `air_terminal.place` | type_id, point \| duct_face_ref, level, flow? | id | Yes | MEP-DUCT-009 |
| `mech_equipment.place` | type_id, point, level, rotation | id | Yes | MEP-DUCT-009 |
| `mech_control_device.place` | type_id, point, level, host_face_ref? | id | Yes | MEP-DUCT-012 |
| `mech_control_device.assign` | device_id, controlled_ids[] | — | Yes | MEP-DUCT-012 |
| `equipment_set.create` | equipment_ids[], duty_ids[] | id | Yes | MEP-DUCT-009 |
| `mep.connect_into` | element_id, connector_index, target_id | element_ids[] | Yes | MEP-DUCT-009 |
| `mep_color_legend.place` | view_id, kind: "duct"\|"pipe", scheme_id, point | id | Yes | MEP-DUCT-010 |
| `mep.size` | element_ids[] \| system_id, method, targets: {friction?, velocity?}, combine, branch_rule, restrict?: {height?, width?, inner_diameter?} | report | Yes | MEP-CALC-001 |
| `mep_network.calculate` | system_id \| "all" | job_id | Results only | MEP-CALC-002 |
| `analytical_segment.list` | system_id | segments[] | No | MEP-CALC-002 |
| `analytical_segment.override` | segment_ref, params | — | Yes | MEP-CALC-002 |
| `system_inspector.start` | system_id, view_id | — | No | MEP-CALC-003 |
| `system_inspector.stop` | — | — | No | MEP-CALC-003 |
| `pressure_loss_report.export` | system_ids[], settings, path, format: "html"\|"csv" | — | No | MEP-CALC-004 |
| `sizing_calculator.candidates` | flow, basis, tolerance, roughness, constraints | sizes[] | No | MEP-CALC-005 |
| `pipe.set_size` | ids[], diameter | — | Yes | MEP-CALC-005 |
| `pipe.create` | type_id, start, end, diameter, middle_elevation, level_id, system_type_id?, slope? | element_ids[] | Yes | MEP-PIPE-001 |
| `mep_run.set_slope` | element_ids[], slope, control_point_ref | — | Yes | MEP-PIPE-002 |
| `pipe.create_parallel` | run_element_ids[], h_count, v_count, h_offset, v_offset | element_ids[] | Yes | MEP-PIPE-003 |
| `pipe_fitting.place` | type_id, host_pipe_id \| point, params | id | Yes | MEP-PIPE-004 |
| `pipe_accessory.place` | type_id, pipe_id, point | id | Yes | MEP-PIPE-004 |
| `mep_fitting.tee_to_cross` | id | — | Yes | MEP-PIPE-004 |
| `flex_pipe.create` | type_id, points[], start_port?, end_port? | id | Yes | MEP-PIPE-004 |
| `pipe.cap_open_ends` | ids[] | — | Yes | MEP-PIPE-004 |
| `fixture_unit_method.set` | method_id \| table_path | — | Yes | MEP-PIPE-005 |
| `plumbing_fixture.place` | type_id, host_face_ref \| work_plane, point, rotation | id | Yes | MEP-PIPE-006 |
| `sprinkler.place` | type_id, point \| host_face_ref, level | id | Yes | MEP-PIPE-007 |
| `hydronic.set_enabled` | bool | — | Yes | MEP-PIPE-008 |
| `hydraulic_separation.add` | fitting_or_pipe_id | — | Yes | MEP-PIPE-008 |
| `hydraulic_separation.remove` | id | — | Yes | MEP-PIPE-008 |
| `analytical_pipe_connection.create` | equipment_id, connector_index, pipe_id | id | Yes | MEP-PIPE-009 |
| `electrical_equipment.place` | type_id, point \| host_face_ref, level | id | Yes | MEP-ELEC-001 |
| `device.place` | type_id, host_face_ref \| point, level | id | Yes | MEP-ELEC-001 |
| `lighting_fixture.place` | type_id, host_face_ref \| point, level | id | Yes | MEP-ELEC-001 |
| `pv.array` | level, outline?, module?, tilt?, azimuth?, setback?, clearance?, gap?, row_pitch?, name? | array | Yes | MEP-ELEC-022 |
| `sump.create` | level, point, inflow?, seepage?, starts?, depth?, drain?, drain_offset?, drain_depth?, rise? | sump | Yes | MEP-PIPE-011 |
| `circuit.create` | kind, element_ids[], voltage?, poles? | circuit_id | Yes | MEP-ELEC-002 |
| `circuit.renumber` | panel_id, start? (renumbers the panel's circuit indexes and closes gaps) | () | Yes | MEP-ELEC-021 |
| `circuit.add` | circuit_id, element_ids[] | — | Yes | MEP-ELEC-003 |
| `circuit.remove` | circuit_id, element_ids[] | — | Yes | MEP-ELEC-003 |
| `circuit.select_panel` | circuit_id, panel_id | — | Yes | MEP-ELEC-003 |
| `circuit.disconnect_panel` | circuit_id | — | Yes | MEP-ELEC-003 |
| `circuit.compatible_panels` | circuit_id, search? | panels[] | No | MEP-ELEC-003 |
| `circuit.set_path` | circuit_id, mode, nodes?[], offset? | — | Yes | MEP-ELEC-004 |
| `circuit.reset_path` | circuit_id | — | Yes | MEP-ELEC-004 |
| `circuit.path` | circuit_id | {mode, nodes[], length} | No | MEP-ELEC-004 |
| `circuit.set` | circuit_id, {load_name?, rating?, cable_type?, runs?, cable_size?} | — | Yes | MEP-ELEC-005 |
| `circuit.size_cable` | circuit_id, max_vd_percent? | size | Yes | MEP-ELEC-005 |
| `panel.create_feeder` | child_panel_id, parent_panel_id, connection: "breaker"\|"lugs" | circuit_id | Yes | MEP-ELEC-006 |
| `panel.set_supply` | panel_id, source_id | — | Yes | MEP-ELEC-006 |
| `transformer.set_secondary` | transformer_id, distribution_system_id | — | Yes | MEP-ELEC-006 |
| `panel.hierarchy` | root_id? | tree | No | MEP-ELEC-006 |
| `wire.create` | view_id, kind: "arc"\|"spline"\|"chamfer", points[], connectors[], conductors?: {hot, neutral, ground} | id | Yes | MEP-ELEC-007 |
| `wire.set_conductors` | ids[], {hot?, neutral?, ground?} | — | Yes | MEP-ELEC-007 |
| `circuit.create_wiring` | circuit_id, view_id, kind: "arc"\|"chamfer" | ids[] | Yes | MEP-ELEC-007 |
| `switch_system.create` | fixture_ids[], switch_id? | id | Yes | MEP-ELEC-008 |
| `switch_system.select_switch` | id, switch_id | — | Yes | MEP-ELEC-008 |
| `switch_system.add` | id, fixture_ids[] | — | Yes | MEP-ELEC-008 |
| `switch_system.remove` | id, fixture_ids[] | — | Yes | MEP-ELEC-008 |
| `load_classification.create` | name, demand_factor_id | id | Yes | MEP-ELEC-009 |
| `load_classification.set` | id, {name?, demand_factor_id?, space_load?} | — | Yes | MEP-ELEC-009 |
| `load_classification.delete` | id, replace_with | — | Yes | MEP-ELEC-009 |
| `demand_factor.create` | name, method, ranges[], incremental?: bool | id | Yes | MEP-ELEC-010 |
| `demand_factor.evaluate` | id, loads[] | demand | No | MEP-ELEC-010 |
| `circuit_naming_scheme.create` | name, parts[] | id | Yes | MEP-ELEC-012 |
| `circuit_naming_scheme.set` | id, {name?, parts?[]} | — | Yes | MEP-ELEC-012 |
| `circuit_naming_scheme.delete` | id | — | Yes | MEP-ELEC-012 |
| `circuit_naming_scheme.preview` | parts[], sample? | strings[] | No | MEP-ELEC-012 |
| `panel.set_naming` | panel_id, scheme_id \| "project" | — | Yes | MEP-ELEC-012 |
| `panel_schedule.create` | panel_ids[], template_id? | view_ids[] | Yes | MEP-ELEC-013 |
| `panel_schedule_template.create` | kind, name, options | id | Yes | MEP-ELEC-014 |
| `panel_schedule_template.edit` | id, cell_map, formatting | — | Yes | MEP-ELEC-014 |
| `panel_schedule_template.manage` | — | — | No | MEP-ELEC-014 |
| `panel_schedule_template.apply` | template_id, schedule_view_ids[] | — | Yes | MEP-ELEC-014 |
| `panel_schedule_template.set_default` | template_id | — | Yes | MEP-ELEC-014 |
| `panel_schedule.move` | view_id, circuit_id, to_slot | — | Yes | MEP-ELEC-015 |
| `panel_schedule.assign_spare` | view_id, slot, rating? | — | Yes | MEP-ELEC-015 |
| `panel_schedule.assign_space` | view_id, slot | — | Yes | MEP-ELEC-015 |
| `panel_schedule.lock` | view_id, circuit_ids[], bool | — | Yes | MEP-ELEC-015 |
| `panel_schedule.rebalance` | view_id | {before, after} | Yes | MEP-ELEC-015 |
| `panel_schedule.update_names` | view_id, overwrite_edited? | — | Yes | MEP-ELEC-015 |
| `panel_schedule.move_across` | view_id, circuit_ids[] | — | Yes | MEP-ELEC-015 |
| `panel_schedule.remove_spare_space` | view_id, slots[] | — | Yes | MEP-ELEC-015 |
| `panel_schedule.group` | view_id, circuit_ids[], bool | — | Yes | MEP-ELEC-015 |
| `panel_schedule.change_template` | view_id, template_id | — | Yes | MEP-ELEC-015 |
| `panel_schedule.change_panel` | view_id, panel_id | — | Yes | MEP-ELEC-015 |
| `cable_tray.create` | type_id, start, end, width, height, elevation, level | element_ids[] | Yes | MEP-ELEC-016 |
| `cable_tray.split` | id, point | ids[] | Yes | MEP-ELEC-016 |
| `cable_tray_fitting.place` | type_id, host_id?, point?, params | id | Yes | MEP-ELEC-016 |
| `conduit.create` | type_id, start, end, diameter, elevation, level | element_ids[] | Yes | MEP-ELEC-017 |
| `conduit.create_parallel` | run_ids[], h_count, v_count, h_offset, v_offset, bend: "same"\|"concentric" | element_ids[] | Yes | MEP-ELEC-017 |
| `conduit_fitting.place` | type_id, host_id?, point?, params | id | Yes | MEP-ELEC-017 |
| `electrical_load_area.create` | boundary \| space_ids[], load_type_id | id | Yes | MEP-ELEC-019 |
| `electrical_load_area.divide` | id, line | ids[] | Yes | MEP-ELEC-019 |
| `equipment_load.create` | point \| space_id, classification, voltage, pf, apparent_load | id | Yes | MEP-ELEC-019 |
| `electrical_load_type.create` | name, classification, density | id | Yes | MEP-ELEC-019 |
| `load_set.create` | load_ids[] | id | Yes | MEP-ELEC-019 |
| `electrical_analytical.add_node` | kind, parent_id?, distribution_system_id? | id | Yes | MEP-ELEC-020 |
| `electrical_analytical.set_phases` | node_id, mapping | — | Yes | MEP-ELEC-020 |
| `electrical_analytical.rollup` | root_id | report | No | MEP-ELEC-020 |
| `fabrication_config.load` | path \| url, profile? | config_id | Yes | MEP-FAB-001 |
| `fabrication_config.reload` | — | — | Yes | MEP-FAB-001 |
| `fabrication_config.validate` | path | issues[] | No | MEP-FAB-001 |
| `fabrication_settings.set_services` | loaded_ids[] | — | Yes | MEP-FAB-002 |
| `fabrication_settings.set_profile` | profile_id | — | Yes | MEP-FAB-002 |
| `fabrication_settings.set_parts` | part_template_ids[] | — | Yes | MEP-FAB-002 |
| `fabrication_settings.set_indicators` | params | — | Yes | MEP-FAB-002 |
| `fabrication_part.update_out_of_step` | scope? | ids[] | Yes | MEP-FAB-002 |
| `fabrication_part.place` | service_id, button_id, point, size, elevation, rotation? | id | Yes | MEP-FAB-003 |
| `fabrication_part.edit` | id, dims?, components?, options? | — | Yes | MEP-FAB-003 |
| `fabrication_part.insert` | host_part_id, button_id, point | id | Yes | MEP-FAB-003 |
| `fabrication_route.multi_point` | service_id, points[], size, elevation, start_connector? | element_ids[] | Yes | MEP-FAB-004 |
| `fabrication_route.trim_extend` | conn_a, conn_b | element_ids[] | Yes | MEP-FAB-005 |
| `fabrication_route.quick_connect` | part_id, target_connector | element_ids[] | Yes | MEP-FAB-005 |
| `fabrication_route.route_and_fill` | conn_a, conn_b | solutions[] | Yes | MEP-FAB-005 |
| `fabrication_route.apply` | solution_id | element_ids[] | Yes | MEP-FAB-005 |
| `fabrication_autofill.exclude` | button_ids[], excluded: bool | — | Yes | MEP-FAB-005 |
| `fabrication.convert_design` | element_ids[], mapping_id? | report | Yes | MEP-FAB-006 |
| `fabrication_mapping.set` | rules[] | — | Yes | MEP-FAB-006 |
| `fabrication_mapping.save` | name, rules[], default?: bool | mapping_id | Yes | MEP-FAB-006 |
| `fabrication_mapping.preview` | element_ids[], mapping_id? | rows[] | No | MEP-FAB-006 |
| `fabrication_part.change_service` | ids[], service_id | — | Yes | MEP-FAB-007 |
| `fabrication_part.change_size` | ids[], size, resize_connected? | — | Yes | MEP-FAB-007 |
| `fabrication_spool.create` | part_ids[], name | id | Yes | MEP-FAB-007 |
| `fabrication_part.set_length` | id, length | — | Yes | MEP-FAB-007 |
| `fabrication_part.show_service` | view_id, part_id | — | No | MEP-FAB-007 |
| `fabrication_spool.add` | spool_id, part_ids[] | — | Yes | MEP-FAB-007 |
| `fabrication_spool.remove` | spool_id, part_ids[] | — | Yes | MEP-FAB-007 |
| `hanger.place` | part_id, position, template_id, attach_to_structure? | id | Yes | MEP-FAB-008 |
| `hanger.place_along` | run_ids[], spacing, template_id | ids[] | Yes | MEP-FAB-008 |
| `hanger.set` | ids[], {rod_length?, rod_diameter?, attach_to_structure?, flipped?} | — | Yes | MEP-FAB-008 |
| `fabrication.export_job` | scope, path, format: "ifc"\|"rofc-json" | — | No | MEP-FAB-009 |
| `fabrication.report` | scope, report_id | view_id \| file | No | MEP-FAB-009 |
| `fabrication.nest_linear` | scope, stock_length | report | No | MEP-FAB-009 |
| `fabrication.export_data` | scope, kind: "items"\|"ancillaries"\|"nesting", path, format: "csv"\|"json" | — | No | MEP-FAB-009 |
| `fabrication_part.number_items` | scope, start_part_id?, prefix?, start?, group_identical?: bool | count | Yes | MEP-FAB-010 |
| `space.place` | view_id, point, upper_limit?, offset? | id | Yes | MEP-SPACE-001 |
| `space.place_auto` | level_id | ids[] | Yes | MEP-SPACE-001 |
| `space_separator.create` | view_id, curves[] | ids[] | Yes | MEP-SPACE-001 |
| `space.unplace` | ids[] | — | Yes | MEP-SPACE-001 |
| `space.name_from_rooms` | scope, source_link_id? | — | Yes | MEP-SPACE-001 |
| `space.set` | ids[], params | — | Yes | MEP-SPACE-002 |
| `space_type.create` | name, params | id | Yes | MEP-SPACE-002 |
| `building_type.create` | name, params | id | Yes | MEP-SPACE-002 |
| `system_zone.create` | level_id, boundary \| "whole_level" | id | Yes | MEP-ZONE-001 |
| `system_zone.assign` | zone_id, equipment_or_system_id | — | Yes | MEP-ZONE-001 |
| `system_zone.convert_legacy` | zone_ids[] | ids[] | Yes | MEP-ZONE-001 |
| `energy_location.set` | lat, lon, elevation?, weather_file? | — | Yes | ANA-EM-001 |
| `weather.import` | path | id | Yes | ANA-EM-001 |
| `energy_settings.set` | path, value | — | Yes | ANA-EM-002 |
| `energy_settings.get` | — | table | No | ANA-EM-002 |
| `energy_settings.show` | — | — | No | ANA-EM-002 |
| `energy_model.create` | options? | job_id | Yes | ANA-EM-003 |
| `energy_model.delete` | — | — | Yes | ANA-EM-003 |
| `energy_model.update` | — | job_id | Yes | ANA-EM-003 |
| `energy_model.reassign_space` | analytical_space_id, system_zone_id | — | Yes | ANA-EM-003 |
| `gbxml.export` | path, source: "energy_model"\|"spaces" | — | No | ANA-EM-004 |
| `gbxml.import_loads` | path | report | Yes | ANA-EM-004 |
| `analytical_water_loop.create` | kind, params | id | Yes | ANA-SYS-001 |
| `analytical_air_system.create` | params | id | Yes | ANA-SYS-001 |
| `zone_equipment.create` | kind, behavior, loop_ids[], air_system_id? | id | Yes | ANA-SYS-001 |
| `systems_analysis.run` | workflow_id, report_name, folder, provider_id? | job_id | Results only | ANA-SIM-001 |
| `systems_analysis.report` | job_id | path | No | ANA-SIM-001 |
| `embodied_carbon.run` | scope?, options? | job_id | Results only | ANA-CARB-001 |
| `embodied_carbon.import_factors` | path, format: "ilcd"\|"csv" | library_id | Yes | ANA-CARB-001 |
| `embodied_carbon.match` | material_id, factor_ref | — | Yes | ANA-CARB-001 |
| `embodied_carbon.export` | job_id, path, format: "csv"\|"json"\|"html" | — | No | ANA-CARB-001 |
| `embodied_carbon.compare` | job_id_a, job_id_b | report | No | ANA-CARB-001 |
| `hc_loads.run` | options | job_id | Results only | ANA-HCL-001 |
| `hc_loads.reports` | — | report_ids[] | No | ANA-HCL-001 |
| `hc_loads.open` | report_id | — | No | ANA-HCL-001 |
| `lighting.calc_average` | space_ids[] \| "all" | results[] | Results only | ANA-LIGHT-001 |
| `daylight.run` | type, level_ids[], grid: {height, spacing}, thresholds, provider_id? | job_id | Results only | ANA-LIGHT-002 |
| `daylight.show` | view_id, job_id, style_id? | — | No | ANA-LIGHT-002 |
| `solar.run` | study_type, date_range, surfaces: "roofs"\|"masses"\|face_refs[], pv_settings? | job_id | Results only | ANA-SOLAR-001 |
| `solar.export` | job_id, path | — | No | ANA-SOLAR-001 |
| `analysis_style.create` | name, settings | id | Yes | ANA-ADS-001 |
| `analysis_result.publish` | view_id, element_or_face_refs[], values[], style_id | id | Yes | ANA-ADS-001 |
| `analysis_style.manage` | — | — | No | ANA-ADS-001 |
| `analysis_result.clear` | view_id, id? | — | Yes | ANA-ADS-001 |
| `path_of_travel.create` | view_id, start, end, waypoints?[] | id | Yes | ANA-ROUTE-001 |
| `path_of_travel.update` | ids[] \| "all_in_view" | — | Yes | ANA-ROUTE-001 |
| `path_of_travel.add_waypoint` | id, point, index? | — | Yes | ANA-ROUTE-001 |
| `route_settings.set` | params | — | Yes | ANA-ROUTE-002 |
| `egress.route` | start: {point, level}, end: {point, level}, mode?, lifts?, lift_wait? | {legs, links, length, time} | No (query) | ANA-ROUTE-004 |
| `egress.draw_route` | start: {point, level}, end: {point, level}, mode?, lifts?, lift_wait? | {legs, links, length, time, paths[], unplanned[]} | Yes | ANA-ROUTE-004 |
| `elevator.check_lobbies` | occupants?, load_factor? | [{elevator, level, room, area, occupants, waiting, wheelchair_spaces, required, stair, stair_distance, stair_access, problems[]}] | No (query) | ANA-ROUTE-007 |
| `elevator.set_egress_role` | elevator_id, role: "none"\|"occupant_evacuation"\|"fire_service" | role | Yes | ANA-ROUTE-006 |
| `egress.platform_clearing` | level, load? \| occupancy?: {trains[], entraining?, area_per_person?, area?, train?}, remote, safety: {point, level}, mode?, lifts?, concourse_load? | {exits[], capacity, platform_time, safety_time, meets_platform, meets_safety, …} | No (query) | ANA-ROUTE-005 |
| `route.reveal_obstacles` | view_id, on: bool | — | No | ANA-ROUTE-002 |
| `path_of_travel.create_multiple` | view_id, starts[], ends[], min_separation | ids[] | Yes | ANA-ROUTE-002 |
| `one_way_indicator.place` | view_id, point, direction | id | Yes | ANA-ROUTE-002 |
| `people_content.place` | view_id, type_id, point, rotation? | id | Yes | ANA-ROUTE-003 |
| `spatial_grid.create` | room_id, kind: "square"\|"hex", size | id | Yes | ANA-ROUTE-002 |
| `pid.open` | path | pid_id | No | MEP-PID-001 |
| `pid.list_lines` | pid_id, filter? | lines[] | No | MEP-PID-001 |
| `pid.start_pipe` | pid_id, line_id, segment_id | tool_session | Yes | MEP-PID-001 |
| `pid.map` | pid_item_id, element_ids[] | — | Yes | MEP-PID-001 |
| `pid.validate` | pid_id, line_ids?[] | report | No | MEP-PID-002 |
| `pid.ignore` | pid_id, item_id, ignored: bool | — | Yes | MEP-PID-002 |
| `pid_settings.set_mapping` | kind, rules[] | — | Yes | MEP-PID-002 |
| `pid_settings.auto_map` | kind | rules[] | No | MEP-PID-002 |
| `pid_settings.export_mapping` | path | — | No | MEP-PID-002 |
| `pid_settings.import_mapping` | path | — | Yes | MEP-PID-002 |

---

## 4.17 Open questions and deviations from the reference

### 4.17.1 Intentional deviations

| # | Area | Reference behaviour | Riviera behaviour | Reason |
|---|------|--------------------|-------------------|--------|
| D1 | UI | Options Bar holds size, elevation and placement options (2026) | No Options Bar. Everything is on the contextual ribbon and in Properties. | Follows the reference's own 2027 direction and Riviera's UI chapter. |
| D2 | Ribbon | Separate Precast tab (2026) | One **Concrete** tab holds reinforcement and precast | Follows the 2027 direction, with fewer tabs. |
| D3 | Structural solver | Proprietary solver link and proprietary exchange file | Provider interface with IFC Structural Analysis View and neutral JSON exchange. Open engines as plugins. | No proprietary dependency; open standards (§4.3.11). |
| D4 | Load combinations | Online generation that needs sign-in | Offline, rule-based generation from editable code templates | No cloud dependency, and works offline. |
| D5 | Analytical automation | Visual-programming packages | Lua rule packages, shipped under GPL | Lua is Riviera's scripting layer (TECH_STACK §3.5). |
| D6 | Steel connections | Proprietary connection engine and content in a local database server | Open parametric connection library (manifest + Lua generator), stored as files | Proprietary content cannot be used; a database server is unnecessary. |
| D7 | Steel interop | Proprietary exchange formats with detailing software | IFC as the primary exchange, plus an optional DSTV NC plugin | Open formats only. |
| D8 | Interference check | Excludes detailed steel elements and fabrication parts | **Includes** them | Riviera writes full geometry for both, so there is no technical reason to exclude them. This removes the need for an external tool. |
| D9 | MEP fabrication | Proprietary configuration database and part files; proprietary job export | **ROFC** open content model; open job export (IFC + JSON). Proprietary part files are **not** read or written. | Proprietary formats are out of scope (00_overview). |
| D10 | Duct fitting losses | Proprietary fitting-loss database | Loss data per fitting type, with open coefficient tables from public-domain sources and user-supplied tables | The proprietary database cannot be redistributed. |
| D11 | Fixture-unit conversion and ampacity | Ships code tables from specific editions | Built-in method from public-domain sources. Code tables are user-loaded content. | Code tables may be copyrighted. |
| D12 | Lighting and solar analysis | Cloud service with subscription | Local providers (Radiance suggested) | No vendor cloud (P3 policy). |
| D13 | Systems analysis | Built-in simulation integration | Same open engine (EnergyPlus) through OpenStudio, as an optional external provider | Keeps the core GPL-clean, and the engine can be swapped. |
| D14 | P&ID | Vendor cloud P&ID collaboration | Local DEXPI (open standard) or CSV line-list import | No vendor cloud; uses an open standard. |
| D15 | Precast CAM | Built-in vendor-specific writers | Neutral JSON/CSV export, plus format plugins where documentation allows | Depends on the licensing terms of each format's documentation. |
| D16 | Legacy zones | Hidden behind an ini switch | No legacy loads tool. Legacy zones on import convert to system-zones. | Simpler; matches the 2026/2027 direction. |
| D17 | Piles | Generic foundation families | Explicit pile and pile-cap support for clean `IfcPile` export | IFC compatibility. |
| D18 | Sprinkler hydraulics | Not supported | Optional hydraulic-calculation provider | Fills a common gap; optional. |
| D19 | Path of travel | Single level only | Same in the first release; multi-level is under consideration (Q9) | Scope control. |

### 4.17.2 Open questions

| # | Question | Options / notes |
|---|----------|-----------------|
| Q1 | ~~RXD content areas~~ | **Resolved**: `model/structural` (project document) and the `structural` element section are registered in 02a §6.4–§6.5. |
| Q2 | Analytical link representation. IFC4 has no dedicated rigid-link entity. | A `USERDEFINED` curve member (chosen here) or a connection condition on `IfcRelConnectsStructuralMember`. Check against buildingSMART structural MVD guidance. |
| Q3 | Many-to-many physical/analytical association | `IfcGroup` (chosen) versus several `IfcRelAssignsToProduct` relations. Check which form receiving tools understand. |
| Q4 | Coupler PredefinedType in IFC4 | `USERDEFINED` "COUPLER" in IFC4; native `COUPLER` in IFC4X3 (to verify). |
| Q5 | Electrical analytical nodes and loads | Geometry-less occurrences of real entity types (chosen) versus RXD-only nodes. The concern is other tools showing "phantom" equipment. |
| Q6 | Breakers per circuit | Model each breaker as `IfcProtectiveDevice` nested in the board (more faithful, many more entities) or keep breaker data on the circuit. |
| Q7 | Free-form longitudinal splicing | The reference extends this in 2027. Decide whether Riviera's first release includes it. *Deferred to the post-Alpha/POC review (owner, 2026-10-12).* |
| Q8 | Default heating/cooling loads engine | A native Rust RTS implementation (fully built in, more work) or EnergyPlus sizing runs (needs an external install). *Deferred to the post-Alpha/POC review (owner, 2026-10-12).* |
| Q9 | Multi-level path of travel through stairs and ramps | Needs a 3D navigation graph across levels; possibly P3. *Deferred to the post-Alpha/POC review (owner, 2026-10-12).* |
| Q10 | Obstacle-aware auto-routing for Generate Layout and Route and Fill | Leave to clash checking (current), or add a 3D A* router over an occupancy grid. *Deferred to the post-Alpha/POC review (owner, 2026-10-12).* |
| Q11 | Bundled engines | Which suggested engines, if any, ship with official installers. Each needs a licence review and a build for every target platform. *Deferred to the post-Alpha/POC review (owner, 2026-10-12).* |
| Q12 | ~~Cross-reference numbering~~ | **Resolved**: collaboration is Chapter 6 and its file is `06_collaboration_coordination.md`. |
| Q13 | Precast pieces and their source in IFC | **Deferred (owner, 2026-10-12): not implemented in the initial version.** IFC allows one decomposition parent, so a piece cannot be aggregated by both its source element and its piece assembly. The initial version writes only the assembly aggregation and keeps the source link in RXD (STR-PRE-002). A real decision needs advice from an IFC and precast domain expert (buildingSMART precast/structural guidance, and how receiving tools behave). Candidate to evaluate: `IfcRelAssignsToProduct` from source to pieces. |
| Q14 | Engineering defaults awaiting subject-matter expert review | **Open (owner, 2026-10-19): use the most logical provisional values and have them reviewed by a subject-matter expert.** The list, with each value, its reasoning and where it is used, is `design_documents/EXPERT_REVIEW.md`: concrete density (2.5 t/m³), precast wall and slab segmentation defaults, the default lap (50 bar diameters), coupler sleeve proportions, cover on leaning faces, concrete roofs as hosts, morphed bar placement, free-form shell cover, rebar steel mass; and for MEP (E-16 … E-18) the starter component types' sizes, flows and loads, the built-in system types' fluid temperatures, and the fitting proportions and duct and pipe roughness. Help pages call these values provisional. |

---

## 4.18 Traceability

| Section of this chapter | Research sections used (`research/03_structure_mep.md`) | Screenshots (internal reference only) |
|-------------------------|-----------------------------------------------------------|----------------------------------------|
| 4.0 Principles, ribbon | §0, §1.1–1.6, §15.1–15.8 | — |
| 4.1 Structural physical elements | §2.1–2.9, §1.1, §1.6, §15.5–15.6; web: Analytical Model Settings (STR-SET-001), Configuring connection settings (course page, search summary only; STR-CONN-001 warnings toggle) | structure_mep/structural_connection_symbols.png |
| 4.2 Reinforcement | §3.1–3.8 | structure_mep/rebar_partitions_by_level.png, fabric_area_sheet_layout.png, rebar_3d_path_shape_distribution_2027.png, rebar_morphed_longitudinal_distribution_2027.png, rebar_couplers.png |
| 4.3 Analytical model, loads, analysis | §4.1–4.6, §13.7, §15.1; web: Analytical Model Settings, Modifying Elective Checking Criteria and Tolerances, Automatic Checks (STR-AM-007), Modify an Analytical Model (STR-AM-008) | structure_mep/analytical_automation_physical_to_analytical.png, load_cases_and_combinations_dialog.png, boundary_conditions_on_analytical_panel.png, structural_results_explorer_presets_2027.png, structural_results_analysis_insights_2027.png |
| 4.4 Steel fabrication | §5.1–5.5, §2.9; IFC4 ADD2 TC1 schema (profile definitions, `Pset_FastenerWeld`) | structure_mep/steel_custom_connections.png, steel_fabrication_elements_plate_anchors.png |
| 4.5 Concrete and precast | §6.1–6.4, §3.5 | structure_mep/precast_wall_auto_reinforcement.png, precast_shop_drawing.png |
| 4.6 MEP foundations | §7.1–7.3, §8.6, §1.6, §10.4, §12.1, §14 (settings dialogs, MEP-SET-004) | structure_mep/system_browser_analytical_systems.png, electrical_conductor_and_cable_settings.png, check_pipe_systems_warning.png |
| 4.7 HVAC | §8.1–8.6, §1.4, §7.2 (rise/drop), §9.1, §10.7; web: Specify Rise Drop Symbols for a Piping System, Specifying Rise Drop Symbols for a Duct System, Place Mechanical Control Device | structure_mep/analytical_duct_segments_tag.png, analytical_duct_segment_schedule_critical_path.png |
| 4.8 Piping, plumbing, fire protection | §9.1–9.4 | structure_mep/hydronic_network_primary_loop.png |
| 4.9 Electrical | §10.1–10.8, §7.3, §8.3 (fitting controls); web: Updating Circuit Names on a Panel | structure_mep/panel_schedule_modify_ribbon.png, panel_schedule_branch_two_column.png |
| 4.10 MEP fabrication | §11 | structure_mep/mep_fabrication_parts_model.png, fabrication_settings_dialog.png |
| 4.11 Spaces and system-zones | §12.1–12.2 | structure_mep/system_zones_plan.png |
| 4.12 Analysis | §13.1–13.7, §10.1, §12.1, §15.4, §0 (2027 carbon data); web: Settings Tab for Analysis Display Styles, Revit 2022 – Enhanced Feature – People flow Toolkit, ÖKOBAUDAT, ICE Database FAQs, Introducing Forma Carbon Insights, CarboLifeCalc | structure_mep/energy_model_analytical_spaces_3d.png, systems_analysis_loads_report.png, path_of_travel_with_schedule.png |
| 4.13 P&ID | §14 | — |
| 4.14–4.15 IFC and engine summaries | §15.8, plus the IFC4 ADD2 TC1 schema (buildingSMART, public) | — |
| 4.17 Deviations | §0 version map, §5.1, §11, §13.4, §13.6, §14 | — |

All reference behaviour was taken from the public help pages listed in `research/03_structure_mep.md` §Sources, and the descriptions here are written independently. No help text, tables, icons or content files from the reference product were reproduced.
